New transformer.395189 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=181396697.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1797968.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF395189 phases=1 bus1=1797968.4 R=15 X=0 basefreq=60

New transformer.395301 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=149837189.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1798192.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF395301 phases=1 bus1=1798192.4 R=15 X=0 basefreq=60

New transformer.395308 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=158460356.1 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=1798206.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=1798206.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF395308 phases=1 bus1=1798206.4 R=15 X=0 basefreq=60

New transformer.395420 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=158460359.1 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=1798430.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=1798430.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF395420 phases=1 bus1=1798430.4 R=15 X=0 basefreq=60

New transformer.395441 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=149833108.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1798472.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1798472.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395441 phases=1 bus1=1798472.4 R=15 X=0 basefreq=60

New transformer.396344 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=126416581.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1802392.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1802392.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF396344 phases=1 bus1=1802392.4 R=15 X=0 basefreq=60

New transformer.395413 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=176814577.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1798416.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1798416.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395413 phases=1 bus1=1798416.4 R=15 X=0 basefreq=60

New transformer.396540 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=167503571.1 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=1803631.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=1803631.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF396540 phases=1 bus1=1803631.4 R=15 X=0 basefreq=60

New transformer.397555 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=157400385.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1808860.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1808860.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF397555 phases=1 bus1=1808860.4 R=15 X=0 basefreq=60

New transformer.397240 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180124517.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1807271.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1807271.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF397240 phases=1 bus1=1807271.4 R=15 X=0 basefreq=60

New transformer.395378 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=158460358.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1798346.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1798346.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF395378 phases=1 bus1=1798346.4 R=15 X=0 basefreq=60

New transformer.397429 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180124523.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1808286.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1808286.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF397429 phases=1 bus1=1808286.4 R=15 X=0 basefreq=60

New transformer.397044 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180124521.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1806669.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1806669.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF397044 phases=1 bus1=1806669.4 R=15 X=0 basefreq=60

New transformer.397506 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=157400384.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1808734.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1808734.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF397506 phases=1 bus1=1808734.4 R=15 X=0 basefreq=60

New transformer.397527 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180124525.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1808776.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1808776.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF397527 phases=1 bus1=1808776.4 R=15 X=0 basefreq=60

New transformer.396953 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=178694087.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1806487.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1806487.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF396953 phases=1 bus1=1806487.4 R=15 X=0 basefreq=60

New transformer.397121 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=180124519.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1806823.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1806823.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF397121 phases=1 bus1=1806823.4 R=15 X=0 basefreq=60

New transformer.394503 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=139961077.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1795469.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1795469.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394503 phases=1 bus1=1795469.4 R=15 X=0 basefreq=60

New transformer.397443 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=157400389.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1808342.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1808342.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF397443 phases=1 bus1=1808342.4 R=15 X=0 basefreq=60

New transformer.396582 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126416560.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1803876.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1803876.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF396582 phases=1 bus1=1803876.4 R=15 X=0 basefreq=60

New transformer.394559 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=149837344.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1795637.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1795637.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394559 phases=1 bus1=1795637.4 R=15 X=0 basefreq=60

New transformer.394860 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=182113300.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1796540.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1796540.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394860 phases=1 bus1=1796540.4 R=15 X=0 basefreq=60

New transformer.397786 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=170717854.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1810386.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1810386.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF397786 phases=1 bus1=1810386.4 R=15 X=0 basefreq=60

New transformer.392956 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126414859.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1792375.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1792375.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF392956 phases=1 bus1=1792375.4 R=15 X=0 basefreq=60

New transformer.394755 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=182113308.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1796337.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1796337.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394755 phases=1 bus1=1796337.4 R=15 X=0 basefreq=60

New transformer.394741 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=149837341.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1796309.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1796309.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF394741 phases=1 bus1=1796309.4 R=15 X=0 basefreq=60

New transformer.394720 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=149837343.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1796267.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1796267.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394720 phases=1 bus1=1796267.4 R=15 X=0 basefreq=60

New transformer.395007 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=149837199.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1797520.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1797520.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395007 phases=1 bus1=1797520.4 R=15 X=0 basefreq=60

New transformer.397639 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180950363.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1809567.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1809567.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF397639 phases=1 bus1=1809567.4 R=15 X=0 basefreq=60

New transformer.394468 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=139961084.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1795399.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1795399.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF394468 phases=1 bus1=1795399.4 R=15 X=0 basefreq=60

New transformer.686550 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=176347005.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=5508108.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=5508108.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF686550 phases=1 bus1=5508108.4 R=15 X=0 basefreq=60

New transformer.433192 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=126416413.1 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=2265225.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=2265225.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF433192 phases=1 bus1=2265225.4 R=15 X=0 basefreq=60

New transformer.433178 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=126416434.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2265120.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2265120.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF433178 phases=1 bus1=2265120.4 R=15 X=0 basefreq=60

New transformer.433199 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=126416448.1 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=2265253.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=2265253.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF433199 phases=1 bus1=2265253.4 R=15 X=0 basefreq=60

New transformer.433171 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=126416469.1 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=2265078.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=2265078.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF433171 phases=1 bus1=2265078.4 R=15 X=0 basefreq=60

New transformer.435964 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=178277086.1 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=2281857.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=2281857.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF435964 phases=1 bus1=2281857.4 R=15 X=0 basefreq=60

New transformer.433185 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=126416420.1 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=2265162.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=2265162.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF433185 phases=1 bus1=2265162.4 R=15 X=0 basefreq=60

New transformer.395098 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180882339.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1797786.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1797786.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395098 phases=1 bus1=1797786.4 R=15 X=0 basefreq=60

New transformer.395553 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126413396.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1798696.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1798696.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395553 phases=1 bus1=1798696.4 R=15 X=0 basefreq=60

New transformer.395798 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=172264756.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1799375.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1799375.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395798 phases=1 bus1=1799375.4 R=15 X=0 basefreq=60

New transformer.395322 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=159082687.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1798234.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1798234.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395322 phases=1 bus1=1798234.4 R=15 X=0 basefreq=60

New transformer.395616 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=159082689.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1798822.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1798822.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395616 phases=1 bus1=1798822.4 R=15 X=0 basefreq=60

New transformer.396379 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=159082693.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1802805.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1802805.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF396379 phases=1 bus1=1802805.4 R=15 X=0 basefreq=60

New transformer.396603 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126413424.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1803988.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1803988.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF396603 phases=1 bus1=1803988.4 R=15 X=0 basefreq=60

New transformer.396267 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126413431.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1802007.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1802007.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF396267 phases=1 bus1=1802007.4 R=15 X=0 basefreq=60

New transformer.395105 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=149837197.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1797800.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1797800.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395105 phases=1 bus1=1797800.4 R=15 X=0 basefreq=60

New transformer.395315 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=170310093.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1798220.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1798220.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395315 phases=1 bus1=1798220.4 R=15 X=0 basefreq=60

New transformer.393264 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=169506538.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1792991.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1792991.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF393264 phases=1 bus1=1792991.4 R=15 X=0 basefreq=60

New transformer.394097 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126414761.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1794657.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1794657.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394097 phases=1 bus1=1794657.4 R=15 X=0 basefreq=60

New transformer.393327 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=169506533.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1793117.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1793117.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF393327 phases=1 bus1=1793117.4 R=15 X=0 basefreq=60

New transformer.393607 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=169506534.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1793677.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1793677.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF393607 phases=1 bus1=1793677.4 R=15 X=0 basefreq=60

New transformer.394062 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=166723273.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1794587.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1794587.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394062 phases=1 bus1=1794587.4 R=15 X=0 basefreq=60

New transformer.394090 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=169506500.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=1794643.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=1794643.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF394090 phases=1 bus1=1794643.4 R=15 X=0 basefreq=60

New transformer.394510 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=159498640.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1795483.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1795483.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394510 phases=1 bus1=1795483.4 R=15 X=0 basefreq=60

New transformer.393992 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=166723255.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=1794447.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=1794447.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF393992 phases=1 bus1=1794447.4 R=15 X=0 basefreq=60

New transformer.394111 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180279533.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1794685.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1794685.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394111 phases=1 bus1=1794685.4 R=15 X=0 basefreq=60

New transformer.393936 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=169506523.2 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=1794335.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=1794335.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF393936 phases=1 bus1=1794335.4 R=15 X=0 basefreq=60

New transformer.394538 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=178837742.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1795539.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1795539.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394538 phases=1 bus1=1795539.4 R=15 X=0 basefreq=60

New transformer.394300 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=151922589.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=1795063.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=1795063.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF394300 phases=1 bus1=1795063.4 R=15 X=0 basefreq=60

New transformer.394223 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=151922591.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1794909.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1794909.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF394223 phases=1 bus1=1794909.4 R=15 X=0 basefreq=60

New transformer.393502 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126414698.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1793467.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1793467.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF393502 phases=1 bus1=1793467.4 R=15 X=0 basefreq=60

New transformer.394055 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=180279536.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1794573.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1794573.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF394055 phases=1 bus1=1794573.4 R=15 X=0 basefreq=60

New transformer.394027 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=159498637.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1794517.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1794517.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394027 phases=1 bus1=1794517.4 R=15 X=0 basefreq=60

New transformer.394888 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=149837201.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1796596.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1796596.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394888 phases=1 bus1=1796596.4 R=15 X=0 basefreq=60

New transformer.394706 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=180384629.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1796239.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1796239.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF394706 phases=1 bus1=1796239.4 R=15 X=0 basefreq=60

New transformer.394195 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=166723251.2 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=1794853.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=1794853.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF394195 phases=1 bus1=1794853.4 R=15 X=0 basefreq=60

New transformer.394181 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=169506525.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1794825.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1794825.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF394181 phases=1 bus1=1794825.4 R=15 X=0 basefreq=60

New transformer.393852 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=178132250.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1794167.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1794167.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF393852 phases=1 bus1=1794167.4 R=15 X=0 basefreq=60

New transformer.394328 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163140911.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1795119.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1795119.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394328 phases=1 bus1=1795119.4 R=15 X=0 basefreq=60

New transformer.394384 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=159498639.2 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=1795231.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=1795231.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF394384 phases=1 bus1=1795231.4 R=15 X=0 basefreq=60

New transformer.394132 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=166723272.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1794727.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1794727.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394132 phases=1 bus1=1794727.4 R=15 X=0 basefreq=60

New transformer.393488 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=126414712.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1793439.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1793439.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF393488 phases=1 bus1=1793439.4 R=15 X=0 basefreq=60

New transformer.393999 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=166723258.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1794461.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1794461.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF393999 phases=1 bus1=1794461.4 R=15 X=0 basefreq=60

New transformer.394104 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=166723275.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1794671.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1794671.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394104 phases=1 bus1=1794671.4 R=15 X=0 basefreq=60

New transformer.394664 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=159498644.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1796008.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1796008.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394664 phases=1 bus1=1796008.4 R=15 X=0 basefreq=60

New transformer.393775 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=169506536.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1794013.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1794013.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF393775 phases=1 bus1=1794013.4 R=15 X=0 basefreq=60

New transformer.394524 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=180384626.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1795511.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1795511.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF394524 phases=1 bus1=1795511.4 R=15 X=0 basefreq=60

New transformer.394671 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=178837738.2 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=1796022.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=1796022.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF394671 phases=1 bus1=1796022.4 R=15 X=0 basefreq=60

New transformer.397814 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=180953672.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=1810568.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=1810568.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF397814 phases=1 bus1=1810568.4 R=15 X=0 basefreq=60

New transformer.398017 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=159082697.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1811702.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1811702.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF398017 phases=1 bus1=1811702.4 R=15 X=0 basefreq=60

New transformer.394139 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=169506502.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1794741.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1794741.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394139 phases=1 bus1=1794741.4 R=15 X=0 basefreq=60

New transformer.394398 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=159498645.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1795259.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1795259.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394398 phases=1 bus1=1795259.4 R=15 X=0 basefreq=60

New transformer.394615 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182270690.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1795791.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1795791.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394615 phases=1 bus1=1795791.4 R=15 X=0 basefreq=60

New transformer.394958 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=148913326.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1796897.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1796897.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394958 phases=1 bus1=1796897.4 R=15 X=0 basefreq=60

New transformer.394286 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=169506498.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1795035.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1795035.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394286 phases=1 bus1=1795035.4 R=15 X=0 basefreq=60

New transformer.394573 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=159498642.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1795665.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1795665.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394573 phases=1 bus1=1795665.4 R=15 X=0 basefreq=60

New transformer.394083 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=169506504.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1794629.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1794629.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394083 phases=1 bus1=1794629.4 R=15 X=0 basefreq=60

New transformer.398402 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=179163554.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1816028.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1816028.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF398402 phases=1 bus1=1816028.4 R=15 X=0 basefreq=60

New transformer.395035 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=159082685.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1797618.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1797618.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395035 phases=1 bus1=1797618.4 R=15 X=0 basefreq=60

New transformer.398647 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=155480045.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1818933.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1818933.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF398647 phases=1 bus1=1818933.4 R=15 X=0 basefreq=60

New transformer.433150 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=180289302.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2264980.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2264980.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF433150 phases=1 bus1=2264980.4 R=15 X=0 basefreq=60

New transformer.433157 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180289303.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2265022.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2265022.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF433157 phases=1 bus1=2265022.4 R=15 X=0 basefreq=60

New transformer.436454 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=177162996.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2286988.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2286988.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF436454 phases=1 bus1=2286988.4 R=15 X=0 basefreq=60

New transformer.395259 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126415405.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1798108.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1798108.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395259 phases=1 bus1=1798108.4 R=15 X=0 basefreq=60

New transformer.395518 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=149833107.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1798626.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1798626.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395518 phases=1 bus1=1798626.4 R=15 X=0 basefreq=60

New transformer.395700 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=183199099.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1799074.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1799074.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395700 phases=1 bus1=1799074.4 R=15 X=0 basefreq=60

New transformer.395175 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=152659301.3 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=1797940.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=1797940.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF395175 phases=1 bus1=1797940.4 R=15 X=0 basefreq=60

New transformer.395721 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=183199101.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1799116.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1799116.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395721 phases=1 bus1=1799116.4 R=15 X=0 basefreq=60

New transformer.395140 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126415370.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1797870.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1797870.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395140 phases=1 bus1=1797870.4 R=15 X=0 basefreq=60

New transformer.395609 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=152659308.3 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1798808.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1798808.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF395609 phases=1 bus1=1798808.4 R=15 X=0 basefreq=60

New transformer.395070 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=158459765.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1797730.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1797730.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395070 phases=1 bus1=1797730.4 R=15 X=0 basefreq=60

New transformer.395455 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=152659314.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1798500.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1798500.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395455 phases=1 bus1=1798500.4 R=15 X=0 basefreq=60

New transformer.395539 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=152659307.3 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1798668.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1798668.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF395539 phases=1 bus1=1798668.4 R=15 X=0 basefreq=60

New transformer.395938 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183199106.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1799928.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1799928.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395938 phases=1 bus1=1799928.4 R=15 X=0 basefreq=60

New transformer.397142 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183199114.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1806865.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1806865.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF397142 phases=1 bus1=1806865.4 R=15 X=0 basefreq=60

New transformer.395126 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=152659300.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1797842.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1797842.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395126 phases=1 bus1=1797842.4 R=15 X=0 basefreq=60

New transformer.396652 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=166473925.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1804478.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1804478.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF396652 phases=1 bus1=1804478.4 R=15 X=0 basefreq=60

New transformer.396946 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=179261955.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1806473.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1806473.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF396946 phases=1 bus1=1806473.4 R=15 X=0 basefreq=60

New transformer.395833 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=183199147.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1799480.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1799480.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF395833 phases=1 bus1=1799480.4 R=15 X=0 basefreq=60

New transformer.396568 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=166473924.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1803799.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1803799.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF396568 phases=1 bus1=1803799.4 R=15 X=0 basefreq=60

New transformer.395987 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183401701.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1800222.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1800222.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395987 phases=1 bus1=1800222.4 R=15 X=0 basefreq=60

New transformer.396974 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=179261954.3 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1806529.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1806529.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF396974 phases=1 bus1=1806529.4 R=15 X=0 basefreq=60

New transformer.396610 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183199112.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1804002.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1804002.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF396610 phases=1 bus1=1804002.4 R=15 X=0 basefreq=60

New transformer.393586 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126414887.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1793635.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1793635.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF393586 phases=1 bus1=1793635.4 R=15 X=0 basefreq=60

New transformer.393593 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126414670.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1793649.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1793649.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF393593 phases=1 bus1=1793649.4 R=15 X=0 basefreq=60

New transformer.393894 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=167347896.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1794251.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1794251.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF393894 phases=1 bus1=1794251.4 R=15 X=0 basefreq=60

New transformer.394363 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=137589540.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1795189.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1795189.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394363 phases=1 bus1=1795189.4 R=15 X=0 basefreq=60

New transformer.393747 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=163153910.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1793957.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1793957.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF393747 phases=1 bus1=1793957.4 R=15 X=0 basefreq=60

New transformer.397289 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=175233849.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=1807495.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=1807495.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF397289 phases=1 bus1=1807495.4 R=15 X=0 basefreq=60

New transformer.394832 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163175246.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1796484.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1796484.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF394832 phases=1 bus1=1796484.4 R=15 X=0 basefreq=60

New transformer.394622 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=178837737.3 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=1795805.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=1795805.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF394622 phases=1 bus1=1795805.4 R=15 X=0 basefreq=60

New transformer.394314 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=137589533.3 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1795091.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1795091.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF394314 phases=1 bus1=1795091.4 R=15 X=0 basefreq=60

New transformer.393614 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126409973.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1793691.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1793691.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF393614 phases=1 bus1=1793691.4 R=15 X=0 basefreq=60

New transformer.394594 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=139961035.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1795707.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1795707.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF394594 phases=1 bus1=1795707.4 R=15 X=0 basefreq=60

New transformer.393873 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126409959.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=1794209.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=1794209.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF393873 phases=1 bus1=1794209.4 R=15 X=0 basefreq=60

New transformer.394643 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=178837735.3 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=1795931.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=1795931.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF394643 phases=1 bus1=1795931.4 R=15 X=0 basefreq=60

New transformer.398213 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=170717856.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1813809.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1813809.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF398213 phases=1 bus1=1813809.4 R=15 X=0 basefreq=60

New transformer.395000 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=170310091.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=1797506.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=1797506.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF395000 phases=1 bus1=1797506.4 R=15 X=0 basefreq=60

New transformer.437798 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=170717858.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=2296830.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=2296830.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF437798 phases=1 bus1=2296830.4 R=15 X=0 basefreq=60

New transformer.438120 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=166482831.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2299952.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2299952.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF438120 phases=1 bus1=2299952.4 R=15 X=0 basefreq=60

New transformer.395763 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=126416063.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1799270.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF395763 phases=1 bus1=1799270.4 R=15 X=0 basefreq=60

New transformer.395770 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=126415986.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1799284.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF395770 phases=1 bus1=1799284.4 R=15 X=0 basefreq=60

New transformer.395644 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=126415923.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1798878.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF395644 phases=1 bus1=1798878.4 R=15 X=0 basefreq=60

New transformer.395266 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=158459766.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1798122.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF395266 phases=1 bus1=1798122.4 R=15 X=0 basefreq=60

New transformer.395784 phases=3 xhl=3.48 %r=1.97 windings=2 %loadloss=1.9666666666666666 %noloadloss=0.5
~ wdg=1 bus=126416028.1.2.3 kv=13.8 kva=15 tap=1 conn=delta
~ wdg=2 bus=1799347.1.2.3.4 kv=0.22 kva=15 tap=1 conn=wye
New Reactor.TF395784 phases=1 bus1=1799347.4 R=15 X=0 basefreq=60

New transformer.395707 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=126415965.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1799088.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF395707 phases=1 bus1=1799088.4 R=15 X=0 basefreq=60

New transformer.395294 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=176816180.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=1798178.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF395294 phases=1 bus1=1798178.4 R=15 X=0 basefreq=60

New transformer.395504 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=126416056.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1798598.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF395504 phases=1 bus1=1798598.4 R=15 X=0 basefreq=60

New transformer.395147 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183148980.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1797884.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF395147 phases=1 bus1=1797884.4 R=15 X=0 basefreq=60

New transformer.397373 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183598528.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=1807908.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF397373 phases=1 bus1=1807908.4 R=15 X=0 basefreq=60

New transformer.395084 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=162066292.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1797758.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF395084 phases=1 bus1=1797758.4 R=15 X=0 basefreq=60

New transformer.396477 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=173996336.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1803358.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF396477 phases=1 bus1=1803358.4 R=15 X=0 basefreq=60

New transformer.396456 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=138009638.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1803281.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF396456 phases=1 bus1=1803281.4 R=15 X=0 basefreq=60

New transformer.395994 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=157256349.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1800236.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF395994 phases=1 bus1=1800236.4 R=15 X=0 basefreq=60

New transformer.396281 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=173996333.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=1802098.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF396281 phases=1 bus1=1802098.4 R=15 X=0 basefreq=60

New transformer.396855 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=166466633.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1806095.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF396855 phases=1 bus1=1806095.4 R=15 X=0 basefreq=60

New transformer.396085 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=126416007.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1800789.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF396085 phases=1 bus1=1800789.4 R=15 X=0 basefreq=60

New transformer.396743 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=138009631.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1805101.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF396743 phases=1 bus1=1805101.4 R=15 X=0 basefreq=60

New transformer.394391 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=181432274.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1795245.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF394391 phases=1 bus1=1795245.4 R=15 X=0 basefreq=60

New transformer.394517 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=161804128.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=1795497.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF394517 phases=1 bus1=1795497.4 R=15 X=0 basefreq=60

New transformer.394209 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=181425943.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1794881.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF394209 phases=1 bus1=1794881.4 R=15 X=0 basefreq=60

New transformer.394783 phases=3 xhl=3.84 %r=1.13 windings=2 %loadloss=1.1266666666666667 %noloadloss=0.28
~ wdg=1 bus=126411380.1.2.3 kv=13.8 kva=150 tap=1 conn=delta
~ wdg=2 bus=1796386.1.2.3.4 kv=0.22 kva=150 tap=1 conn=wye
New Reactor.TF394783 phases=1 bus1=1796386.4 R=15 X=0 basefreq=60

New transformer.397408 phases=3 xhl=3.81 %r=1.22 windings=2 %loadloss=1.2232142857142858 %noloadloss=0.29910714285714285
~ wdg=1 bus=183598787.1.2.3 kv=13.8 kva=112 tap=1 conn=delta
~ wdg=2 bus=1808244.1.2.3.4 kv=0.22 kva=112 tap=1 conn=wye
New Reactor.TF397408 phases=1 bus1=1808244.4 R=15 X=0 basefreq=60

New transformer.393922 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=126415083.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1794307.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF393922 phases=1 bus1=1794307.4 R=15 X=0 basefreq=60

New transformer.394335 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=181432275.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1795133.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF394335 phases=1 bus1=1795133.4 R=15 X=0 basefreq=60

New transformer.394349 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=181396695.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1795161.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF394349 phases=1 bus1=1795161.4 R=15 X=0 basefreq=60

New transformer.394895 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=182600392.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1796610.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF394895 phases=1 bus1=1796610.4 R=15 X=0 basefreq=60

New transformer.394566 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=181432272.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=1795651.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF394566 phases=1 bus1=1795651.4 R=15 X=0 basefreq=60

New transformer.393719 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=173046586.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=1793901.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF393719 phases=1 bus1=1793901.4 R=15 X=0 basefreq=60

New transformer.394496 phases=3 xhl=3.48 %r=1.97 windings=2 %loadloss=1.9666666666666666 %noloadloss=0.5
~ wdg=1 bus=181396691.1.2.3 kv=13.8 kva=15 tap=1 conn=delta
~ wdg=2 bus=1795455.1.2.3.4 kv=0.22 kva=15 tap=1 conn=wye
New Reactor.TF394496 phases=1 bus1=1795455.4 R=15 X=0 basefreq=60

New transformer.1113286 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=163202907.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=145144241.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF1113286 phases=1 bus1=145144241.4 R=15 X=0 basefreq=60

New transformer.394881 phases=3 xhl=3.48 %r=1.97 windings=2 %loadloss=1.9666666666666666 %noloadloss=0.5
~ wdg=1 bus=181396689.1.2.3 kv=13.8 kva=15 tap=1 conn=delta
~ wdg=2 bus=1796582.1.2.3.4 kv=0.22 kva=15 tap=1 conn=wye
New Reactor.TF394881 phases=1 bus1=1796582.4 R=15 X=0 basefreq=60

New transformer.394580 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=163100084.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=1795679.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF394580 phases=1 bus1=1795679.4 R=15 X=0 basefreq=60

New transformer.432737 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183476181.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2259310.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF432737 phases=1 bus1=2259310.4 R=15 X=0 basefreq=60

New transformer.433164 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180289293.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2265064.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF433164 phases=1 bus1=2265064.4 R=15 X=0 basefreq=60

New transformer.433395 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=126414740.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=2265687.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF433395 phases=1 bus1=2265687.4 R=15 X=0 basefreq=60

New transformer.433318 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=173997617.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=2265533.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF433318 phases=1 bus1=2265533.4 R=15 X=0 basefreq=60

New transformer.433584 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=126415349.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=2266338.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF433584 phases=1 bus1=2266338.4 R=15 X=0 basefreq=60

New transformer.433500 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=165714604.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=2265897.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF433500 phases=1 bus1=2265897.4 R=15 X=0 basefreq=60

New transformer.433304 phases=3 xhl=4.89 %r=1.06 windings=2 %loadloss=1.06 %noloadloss=0.24888888888888888
~ wdg=1 bus=126411506.1.2.3 kv=13.8 kva=225 tap=1 conn=delta
~ wdg=2 bus=2265505.1.2.3.4 kv=0.22 kva=225 tap=1 conn=wye
New Reactor.TF433304 phases=1 bus1=2265505.4 R=15 X=0 basefreq=60

New transformer.435474 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=180684543.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=2274430.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF435474 phases=1 bus1=2274430.4 R=15 X=0 basefreq=60

New transformer.1408277 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=176347002.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=152448275.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1408277 phases=1 bus1=152448275.4 R=15 X=0 basefreq=60

New transformer.446296 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180675747.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2375895.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF446296 phases=1 bus1=2375895.4 R=15 X=0 basefreq=60

New transformer.435992 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=1.1647058823529413 %noloadloss=0.27450980392156865
~ wdg=1 bus=173046990.1.2.3 kv=13.8 kva=255 tap=1 conn=delta
~ wdg=2 bus=2281976.1.2.3.4 kv=0.22 kva=255 tap=1 conn=wye
New Reactor.TF435992 phases=1 bus1=2281976.4 R=15 X=0 basefreq=60

New transformer.446450 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126416455.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2376756.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2376756.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF446450 phases=1 bus1=2376756.4 R=15 X=0 basefreq=60

New transformer.446457 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126416462.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2376812.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2376812.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF446457 phases=1 bus1=2376812.4 R=15 X=0 basefreq=60

New transformer.440318 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=126412108.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2322037.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2322037.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF440318 phases=1 bus1=2322037.4 R=15 X=0 basefreq=60

New transformer.443846 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180684545.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2357002.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2357002.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF443846 phases=1 bus1=2357002.4 R=15 X=0 basefreq=60

New transformer.438589 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=151671784.1 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=2304460.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=2304460.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF438589 phases=1 bus1=2304460.4 R=15 X=0 basefreq=60

New transformer.441921 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=181425946.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2338067.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2338067.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF441921 phases=1 bus1=2338067.4 R=15 X=0 basefreq=60

New transformer.438694 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=159082696.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2304726.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2304726.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF438694 phases=1 bus1=2304726.4 R=15 X=0 basefreq=60

New transformer.439275 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=166723260.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2310298.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2310298.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF439275 phases=1 bus1=2310298.4 R=15 X=0 basefreq=60

New transformer.438596 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180384627.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2304474.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2304474.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF438596 phases=1 bus1=2304474.4 R=15 X=0 basefreq=60

New transformer.442824 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180609073.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2346943.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2346943.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF442824 phases=1 bus1=2346943.4 R=15 X=0 basefreq=60

New transformer.431253 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=181396688.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2248019.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2248019.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF431253 phases=1 bus1=2248019.4 R=15 X=0 basefreq=60

New transformer.431512 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=166723247.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2249027.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2249027.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431512 phases=1 bus1=2249027.4 R=15 X=0 basefreq=60

New transformer.431127 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=169506514.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2247767.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2247767.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF431127 phases=1 bus1=2247767.4 R=15 X=0 basefreq=60

New transformer.431505 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=166723246.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2248957.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2248957.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431505 phases=1 bus1=2248957.4 R=15 X=0 basefreq=60

New transformer.431120 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180279535.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2247753.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2247753.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431120 phases=1 bus1=2247753.4 R=15 X=0 basefreq=60

New transformer.431491 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=166723128.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2248845.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2248845.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431491 phases=1 bus1=2248845.4 R=15 X=0 basefreq=60

New transformer.431498 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=176324120.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2248887.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2248887.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431498 phases=1 bus1=2248887.4 R=15 X=0 basefreq=60

New transformer.431484 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=166723126.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2248768.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2248768.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431484 phases=1 bus1=2248768.4 R=15 X=0 basefreq=60

New transformer.431540 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=176324114.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2249251.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2249251.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431540 phases=1 bus1=2249251.4 R=15 X=0 basefreq=60

New transformer.443440 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=166723131.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2353852.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2353852.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF443440 phases=1 bus1=2353852.4 R=15 X=0 basefreq=60

New transformer.440703 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126414775.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2326251.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2326251.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF440703 phases=1 bus1=2326251.4 R=15 X=0 basefreq=60

New transformer.443111 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=169506520.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2351157.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2351157.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF443111 phases=1 bus1=2351157.4 R=15 X=0 basefreq=60

New transformer.443363 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183148978.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2352515.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2352515.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF443363 phases=1 bus1=2352515.4 R=15 X=0 basefreq=60

New transformer.539746 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=166723276.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3137390.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3137390.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF539746 phases=1 bus1=3137390.4 R=15 X=0 basefreq=60

New transformer.441522 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=181398373.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2333734.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2333734.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF441522 phases=1 bus1=2333734.4 R=15 X=0 basefreq=60

New transformer.438127 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=183452380.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2299966.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2299966.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF438127 phases=1 bus1=2299966.4 R=15 X=0 basefreq=60

New transformer.438113 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183452231.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2299938.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2299938.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF438113 phases=1 bus1=2299938.4 R=15 X=0 basefreq=60

New transformer.438106 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=166482830.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=2299924.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=2299924.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF438106 phases=1 bus1=2299924.4 R=15 X=0 basefreq=60

New transformer.430798 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=183199104.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2247109.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2247109.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF430798 phases=1 bus1=2247109.4 R=15 X=0 basefreq=60

New transformer.431519 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126410533.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2249083.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2249083.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431519 phases=1 bus1=2249083.4 R=15 X=0 basefreq=60

New transformer.1537192 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=179888746.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=179888727.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=179888727.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1537192 phases=1 bus1=179888727.4 R=15 X=0 basefreq=60

New transformer.431477 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=158943102.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2248698.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2248698.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431477 phases=1 bus1=2248698.4 R=15 X=0 basefreq=60

New transformer.431526 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126410540.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2249132.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2249132.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431526 phases=1 bus1=2249132.4 R=15 X=0 basefreq=60

New transformer.431617 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126415412.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2249748.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2249748.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF431617 phases=1 bus1=2249748.4 R=15 X=0 basefreq=60

New transformer.431799 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=152659310.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2250840.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2250840.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF431799 phases=1 bus1=2250840.4 R=15 X=0 basefreq=60

New transformer.440535 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=152659313.3 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2324186.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2324186.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF440535 phases=1 bus1=2324186.4 R=15 X=0 basefreq=60

New transformer.440899 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183199146.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2327854.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2327854.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF440899 phases=1 bus1=2327854.4 R=15 X=0 basefreq=60

New transformer.441172 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=139961049.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2329954.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2329954.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF441172 phases=1 bus1=2329954.4 R=15 X=0 basefreq=60

New transformer.443139 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=126414495.3 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2351283.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2351283.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF443139 phases=1 bus1=2351283.4 R=15 X=0 basefreq=60

New transformer.441179 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=139961056.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2330038.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2330038.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF441179 phases=1 bus1=2330038.4 R=15 X=0 basefreq=60

New transformer.629640 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180958528.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3845804.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3845804.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF629640 phases=1 bus1=3845804.4 R=15 X=0 basefreq=60

New transformer.524556 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126416336.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3043590.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3043590.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF524556 phases=1 bus1=3043590.4 R=15 X=0 basefreq=60

New transformer.436468 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=181398376.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2287016.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF436468 phases=1 bus1=2287016.4 R=15 X=0 basefreq=60

New transformer.438218 phases=3 xhl=3.84 %r=1.13 windings=2 %loadloss=1.1266666666666667 %noloadloss=0.28
~ wdg=1 bus=161804130.1.2.3 kv=13.8 kva=150 tap=1 conn=delta
~ wdg=2 bus=2300610.1.2.3.4 kv=0.22 kva=150 tap=1 conn=wye
New Reactor.TF438218 phases=1 bus1=2300610.4 R=15 X=0 basefreq=60

New transformer.436020 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=126414509.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=2282032.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF436020 phases=1 bus1=2282032.4 R=15 X=0 basefreq=60

New transformer.442117 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=182970719.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=2339873.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF442117 phases=1 bus1=2339873.4 R=15 X=0 basefreq=60

New transformer.436461 phases=3 xhl=4.89 %r=1.06 windings=2 %loadloss=1.308641975308642 %noloadloss=0.25925925925925924
~ wdg=1 bus=126414348.1.2.3 kv=13.8 kva=810 tap=1 conn=delta
~ wdg=2 bus=2287002.1.2.3.4 kv=0.22 kva=810 tap=1 conn=wye
New Reactor.TF436461 phases=1 bus1=2287002.4 R=15 X=0 basefreq=60

New transformer.442159 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183148984.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2340244.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF442159 phases=1 bus1=2340244.4 R=15 X=0 basefreq=60

New transformer.442264 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183148982.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2341147.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF442264 phases=1 bus1=2341147.4 R=15 X=0 basefreq=60

New transformer.442110 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180982531.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2339859.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF442110 phases=1 bus1=2339859.4 R=15 X=0 basefreq=60

New transformer.442628 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=126412143.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=2345060.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF442628 phases=1 bus1=2345060.4 R=15 X=0 basefreq=60

New transformer.442257 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183148986.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2341133.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF442257 phases=1 bus1=2341133.4 R=15 X=0 basefreq=60

New transformer.430826 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=181396696.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2247165.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF430826 phases=1 bus1=2247165.4 R=15 X=0 basefreq=60

New transformer.431806 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=162998251.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=2250854.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF431806 phases=1 bus1=2250854.4 R=15 X=0 basefreq=60

New transformer.431533 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=180590104.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=2249167.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF431533 phases=1 bus1=2249167.4 R=15 X=0 basefreq=60

New transformer.431820 phases=3 xhl=3.48 %r=1.97 windings=2 %loadloss=1.9666666666666666 %noloadloss=0.5
~ wdg=1 bus=173996335.1.2.3 kv=13.8 kva=15 tap=1 conn=delta
~ wdg=2 bus=2250882.1.2.3.4 kv=0.22 kva=15 tap=1 conn=wye
New Reactor.TF431820 phases=1 bus1=2250882.4 R=15 X=0 basefreq=60

New transformer.432016 phases=3 xhl=4.89 %r=1.06 windings=2 %loadloss=1.06 %noloadloss=0.24888888888888888
~ wdg=1 bus=180951447.1.2.3 kv=13.8 kva=225 tap=1 conn=delta
~ wdg=2 bus=2251274.1.2.3.4 kv=0.22 kva=225 tap=1 conn=wye
New Reactor.TF432016 phases=1 bus1=2251274.4 R=15 X=0 basefreq=60

New transformer.443132 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=126414474.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=2351269.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF443132 phases=1 bus1=2351269.4 R=15 X=0 basefreq=60

New transformer.440591 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=149959264.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=2324669.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF440591 phases=1 bus1=2324669.4 R=15 X=0 basefreq=60

New transformer.443720 phases=3 xhl=3.84 %r=1.13 windings=2 %loadloss=1.1266666666666667 %noloadloss=0.28
~ wdg=1 bus=180982533.1.2.3 kv=13.8 kva=150 tap=1 conn=delta
~ wdg=2 bus=2355658.1.2.3.4 kv=0.22 kva=150 tap=1 conn=wye
New Reactor.TF443720 phases=1 bus1=2355658.4 R=15 X=0 basefreq=60

New transformer.1398324 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=180958527.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=149921563.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF1398324 phases=1 bus1=149921563.4 R=15 X=0 basefreq=60

New transformer.1542551 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180962365.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=180954440.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1542551 phases=1 bus1=180954440.4 R=15 X=0 basefreq=60

New transformer.525368 phases=3 xhl=3.84 %r=1.13 windings=2 %loadloss=1.1266666666666667 %noloadloss=0.28
~ wdg=1 bus=183598527.1.2.3 kv=13.8 kva=150 tap=1 conn=delta
~ wdg=2 bus=3046789.1.2.3.4 kv=0.22 kva=150 tap=1 conn=wye
New Reactor.TF525368 phases=1 bus1=3046789.4 R=15 X=0 basefreq=60

New transformer.519635 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=126416896.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=3013511.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF519635 phases=1 bus1=3013511.4 R=15 X=0 basefreq=60

New transformer.519796 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=126416910.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=3015079.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF519796 phases=1 bus1=3015079.4 R=15 X=0 basefreq=60

New transformer.519614 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=126416889.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=3013469.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF519614 phases=1 bus1=3013469.4 R=15 X=0 basefreq=60

New transformer.1497292 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=171452552.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=171452524.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF1497292 phases=1 bus1=171452524.4 R=15 X=0 basefreq=60

New transformer.524801 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=145001973.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3044423.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3044423.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF524801 phases=1 bus1=3044423.4 R=15 X=0 basefreq=60

New transformer.524661 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=158813693.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3044017.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3044017.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF524661 phases=1 bus1=3044017.4 R=15 X=0 basefreq=60

New transformer.524668 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=158813694.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=3044031.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=3044031.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF524668 phases=1 bus1=3044031.4 R=15 X=0 basefreq=60

New transformer.444861 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=171452558.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2365164.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2365164.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF444861 phases=1 bus1=2365164.4 R=15 X=0 basefreq=60

New transformer.516765 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=183598531.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2995808.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2995808.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF516765 phases=1 bus1=2995808.4 R=15 X=0 basefreq=60

New transformer.567326 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=160089987.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3344450.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3344450.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF567326 phases=1 bus1=3344450.4 R=15 X=0 basefreq=60

New transformer.444840 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=171452555.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2365073.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2365073.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF444840 phases=1 bus1=2365073.4 R=15 X=0 basefreq=60

New transformer.578897 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=145001945.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=3497792.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=3497792.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF578897 phases=1 bus1=3497792.4 R=15 X=0 basefreq=60

New transformer.571561 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=160089988.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3386884.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3386884.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF571561 phases=1 bus1=3386884.4 R=15 X=0 basefreq=60

New transformer.569657 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=160089985.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3364197.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3364197.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF569657 phases=1 bus1=3364197.4 R=15 X=0 basefreq=60

New transformer.446009 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=145001966.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2373963.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2373963.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF446009 phases=1 bus1=2373963.4 R=15 X=0 basefreq=60

New transformer.446079 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=158813690.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2374103.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2374103.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF446079 phases=1 bus1=2374103.4 R=15 X=0 basefreq=60

New transformer.445799 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=157400387.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2372647.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2372647.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF445799 phases=1 bus1=2372647.4 R=15 X=0 basefreq=60

New transformer.445393 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126412115.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2371443.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2371443.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF445393 phases=1 bus1=2371443.4 R=15 X=0 basefreq=60

New transformer.446093 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126409595.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2374131.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2374131.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF446093 phases=1 bus1=2374131.4 R=15 X=0 basefreq=60

New transformer.445729 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126415188.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2372325.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2372325.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF445729 phases=1 bus1=2372325.4 R=15 X=0 basefreq=60

New transformer.673600 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=126416588.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=4911526.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=4911526.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF673600 phases=1 bus1=4911526.4 R=15 X=0 basefreq=60

New transformer.563308 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=160089978.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3285426.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3285426.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF563308 phases=1 bus1=3285426.4 R=15 X=0 basefreq=60

New transformer.444581 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=176324121.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2362945.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2362945.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF444581 phases=1 bus1=2362945.4 R=15 X=0 basefreq=60

New transformer.444707 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=169506517.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2364226.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2364226.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF444707 phases=1 bus1=2364226.4 R=15 X=0 basefreq=60

New transformer.444714 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=169506516.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2364240.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2364240.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF444714 phases=1 bus1=2364240.4 R=15 X=0 basefreq=60

New transformer.524563 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180384621.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3043604.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3043604.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF524563 phases=1 bus1=3043604.4 R=15 X=0 basefreq=60

New transformer.444728 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=180289305.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2364268.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2364268.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF444728 phases=1 bus1=2364268.4 R=15 X=0 basefreq=60

New transformer.551982 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=176324119.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3193803.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3193803.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF551982 phases=1 bus1=3193803.4 R=15 X=0 basefreq=60

New transformer.444847 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=171452553.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2365108.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2365108.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF444847 phases=1 bus1=2365108.4 R=15 X=0 basefreq=60

New transformer.1445257 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182600394.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=160375045.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=160375045.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1445257 phases=1 bus1=160375045.4 R=15 X=0 basefreq=60

New transformer.569300 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=183509916.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3360067.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3360067.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF569300 phases=1 bus1=3360067.4 R=15 X=0 basefreq=60

New transformer.536267 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=158943158.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3117426.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3117426.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF536267 phases=1 bus1=3117426.4 R=15 X=0 basefreq=60

New transformer.536260 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=158943159.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3117370.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3117370.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF536260 phases=1 bus1=3117370.4 R=15 X=0 basefreq=60

New transformer.579156 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=179163552.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3501432.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3501432.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF579156 phases=1 bus1=3501432.4 R=15 X=0 basefreq=60

New transformer.570966 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=180384631.2 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=3376013.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=3376013.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF570966 phases=1 bus1=3376013.4 R=15 X=0 basefreq=60

New transformer.445512 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180982535.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2371730.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2371730.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF445512 phases=1 bus1=2371730.4 R=15 X=0 basefreq=60

New transformer.536624 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=165610526.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3119435.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3119435.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF536624 phases=1 bus1=3119435.4 R=15 X=0 basefreq=60

New transformer.599225 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=166723248.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3634628.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3634628.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF599225 phases=1 bus1=3634628.4 R=15 X=0 basefreq=60

New transformer.599176 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=158943160.2 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3634481.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3634481.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF599176 phases=1 bus1=3634481.4 R=15 X=0 basefreq=60

New transformer.648470 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=180384623.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=4009688.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=4009688.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF648470 phases=1 bus1=4009688.4 R=15 X=0 basefreq=60

New transformer.648533 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=166723253.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=4010346.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=4010346.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF648533 phases=1 bus1=4010346.4 R=15 X=0 basefreq=60

New transformer.626077 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=166723264.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=3826687.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=3826687.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF626077 phases=1 bus1=3826687.4 R=15 X=0 basefreq=60

New transformer.626063 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=166723262.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=3826659.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=3826659.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF626063 phases=1 bus1=3826659.4 R=15 X=0 basefreq=60

New transformer.626070 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=166723261.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=3826673.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=3826673.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF626070 phases=1 bus1=3826673.4 R=15 X=0 basefreq=60

New transformer.626805 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=148913324.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=3829900.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=3829900.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF626805 phases=1 bus1=3829900.4 R=15 X=0 basefreq=60

New transformer.621429 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=149837195.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3790105.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3790105.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF621429 phases=1 bus1=3790105.4 R=15 X=0 basefreq=60

New transformer.626084 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=166723265.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=3826701.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=3826701.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF626084 phases=1 bus1=3826701.4 R=15 X=0 basefreq=60

New transformer.444854 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=171452557.3 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=2365136.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=2365136.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF444854 phases=1 bus1=2365136.4 R=15 X=0 basefreq=60

New transformer.584749 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=162998253.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3547009.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3547009.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF584749 phases=1 bus1=3547009.4 R=15 X=0 basefreq=60

New transformer.446023 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=181425944.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2373991.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2373991.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF446023 phases=1 bus1=2373991.4 R=15 X=0 basefreq=60

New transformer.445267 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=126414432.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=2370799.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=2370799.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF445267 phases=1 bus1=2370799.4 R=15 X=0 basefreq=60

New transformer.596922 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=126416343.3 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=3621468.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=3621468.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF596922 phases=1 bus1=3621468.4 R=15 X=0 basefreq=60

New transformer.599211 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=158943103.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=3634579.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=3634579.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF599211 phases=1 bus1=3634579.4 R=15 X=0 basefreq=60

New transformer.648477 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149837193.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=4009702.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=4009702.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF648477 phases=1 bus1=4009702.4 R=15 X=0 basefreq=60

New transformer.1014439 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=183452233.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=88167566.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=88167566.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF1014439 phases=1 bus1=88167566.4 R=15 X=0 basefreq=60

New transformer.444406 phases=3 xhl=3.84 %r=1.13 windings=2 %loadloss=1.1266666666666667 %noloadloss=0.28
~ wdg=1 bus=182970763.1.2.3 kv=13.8 kva=150 tap=1 conn=delta
~ wdg=2 bus=2361839.1.2.3.4 kv=0.22 kva=150 tap=1 conn=wye
New Reactor.TF444406 phases=1 bus1=2361839.4 R=15 X=0 basefreq=60

New transformer.524808 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183598533.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=3044675.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF524808 phases=1 bus1=3044675.4 R=15 X=0 basefreq=60

New transformer.444525 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=126415951.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2362665.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF444525 phases=1 bus1=2362665.4 R=15 X=0 basefreq=60

New transformer.569986 phases=3 xhl=4.88 %r=1.11 windings=2 %loadloss=1.5809523809523809 %noloadloss=0.3238095238095238
~ wdg=1 bus=126414299.1.2.3 kv=13.8 kva=525 tap=1 conn=delta
~ wdg=2 bus=3365779.1.2.3.4 kv=0.22 kva=525 tap=1 conn=wye
New Reactor.TF569986 phases=1 bus1=3365779.4 R=15 X=0 basefreq=60

New transformer.446163 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=126414208.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=2374341.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF446163 phases=1 bus1=2374341.4 R=15 X=0 basefreq=60

New transformer.446170 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=170717848.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2374355.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF446170 phases=1 bus1=2374355.4 R=15 X=0 basefreq=60

New transformer.446037 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180675749.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=2374019.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF446037 phases=1 bus1=2374019.4 R=15 X=0 basefreq=60

New transformer.629864 phases=3 xhl=4.89 %r=1.06 windings=2 %loadloss=1.06 %noloadloss=0.24888888888888888
~ wdg=1 bus=179123286.1.2.3 kv=13.8 kva=225 tap=1 conn=delta
~ wdg=2 bus=3846434.1.2.3.4 kv=0.22 kva=225 tap=1 conn=wye
New Reactor.TF629864 phases=1 bus1=3846434.4 R=15 X=0 basefreq=60

New transformer.647084 phases=3 xhl=3.81 %r=1.22 windings=2 %loadloss=1.2232142857142858 %noloadloss=0.29910714285714285
~ wdg=1 bus=181425940.1.2.3 kv=13.8 kva=112 tap=1 conn=delta
~ wdg=2 bus=3972987.1.2.3.4 kv=0.22 kva=112 tap=1 conn=wye
New Reactor.TF647084 phases=1 bus1=3972987.4 R=15 X=0 basefreq=60

New transformer.666439 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=183452234.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=4503615.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF666439 phases=1 bus1=4503615.4 R=15 X=0 basefreq=60

New transformer.697211 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=160089986.1 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=6007761.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=6007761.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF697211 phases=1 bus1=6007761.4 R=15 X=0 basefreq=60

New transformer.659922 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=151671785.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=4152712.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=4152712.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF659922 phases=1 bus1=4152712.4 R=15 X=0 basefreq=60

New transformer.721256 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=126415195.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=24246639.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=24246639.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF721256 phases=1 bus1=24246639.4 R=15 X=0 basefreq=60

New transformer.1107770 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=160089984.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=143699707.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=143699707.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1107770 phases=1 bus1=143699707.4 R=15 X=0 basefreq=60

New transformer.998332 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=171452556.1 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=98350690.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=98350690.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF998332 phases=1 bus1=98350690.4 R=15 X=0 basefreq=60

New transformer.1409827 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=152803083.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=152798802.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=152798802.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1409827 phases=1 bus1=152798802.4 R=15 X=0 basefreq=60

New transformer.1409839 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=152803084.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=152803085.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=152803085.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1409839 phases=1 bus1=152803085.4 R=15 X=0 basefreq=60

New transformer.1427055 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=156585309.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=156585310.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=156585310.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1427055 phases=1 bus1=156585310.4 R=15 X=0 basefreq=60

New transformer.659768 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413214.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=4149968.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=4149968.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF659768 phases=1 bus1=4149968.4 R=15 X=0 basefreq=60

New transformer.695454 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413179.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=5967315.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=5967315.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF695454 phases=1 bus1=5967315.4 R=15 X=0 basefreq=60

New transformer.647861 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=178132251.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=3991369.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=3991369.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF647861 phases=1 bus1=3991369.4 R=15 X=0 basefreq=60

New transformer.710049 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126409742.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=13693117.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=13693117.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF710049 phases=1 bus1=13693117.4 R=15 X=0 basefreq=60

New transformer.659929 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126409749.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=4152768.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=4152768.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF659929 phases=1 bus1=4152768.4 R=15 X=0 basefreq=60

New transformer.648050 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126415930.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=4003836.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=4003836.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF648050 phases=1 bus1=4003836.4 R=15 X=0 basefreq=60

New transformer.720787 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=176144344.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=24343449.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=24343449.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF720787 phases=1 bus1=24343449.4 R=15 X=0 basefreq=60

New transformer.721018 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413368.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24345374.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24345374.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721018 phases=1 bus1=24345374.4 R=15 X=0 basefreq=60

New transformer.720801 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=176144335.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24343519.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24343519.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF720801 phases=1 bus1=24343519.4 R=15 X=0 basefreq=60

New transformer.721102 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413305.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24537181.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24537181.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721102 phases=1 bus1=24537181.4 R=15 X=0 basefreq=60

New transformer.720885 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=176144338.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24344016.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24344016.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF720885 phases=1 bus1=24344016.4 R=15 X=0 basefreq=60

New transformer.720815 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=176144337.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24343673.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24343673.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF720815 phases=1 bus1=24343673.4 R=15 X=0 basefreq=60

New transformer.720864 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=176144340.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24343946.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24343946.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF720864 phases=1 bus1=24343946.4 R=15 X=0 basefreq=60

New transformer.720892 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=176144342.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24344156.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24344156.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF720892 phases=1 bus1=24344156.4 R=15 X=0 basefreq=60

New transformer.721039 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413340.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24345535.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24345535.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721039 phases=1 bus1=24345535.4 R=15 X=0 basefreq=60

New transformer.721305 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413249.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24557201.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24557201.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721305 phases=1 bus1=24557201.4 R=15 X=0 basefreq=60

New transformer.720948 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413165.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24344702.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24344702.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF720948 phases=1 bus1=24344702.4 R=15 X=0 basefreq=60

New transformer.720822 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=176144339.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24343785.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24343785.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF720822 phases=1 bus1=24343785.4 R=15 X=0 basefreq=60

New transformer.721046 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413354.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24345598.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24345598.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721046 phases=1 bus1=24345598.4 R=15 X=0 basefreq=60

New transformer.720983 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=176144345.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24345052.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24345052.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF720983 phases=1 bus1=24345052.4 R=15 X=0 basefreq=60

New transformer.721116 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=126413291.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=24537321.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=24537321.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF721116 phases=1 bus1=24537321.4 R=15 X=0 basefreq=60

New transformer.721025 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413326.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24345409.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24345409.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721025 phases=1 bus1=24345409.4 R=15 X=0 basefreq=60

New transformer.721032 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413347.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24345479.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24345479.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721032 phases=1 bus1=24345479.4 R=15 X=0 basefreq=60

New transformer.720955 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413158.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24344849.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24344849.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF720955 phases=1 bus1=24344849.4 R=15 X=0 basefreq=60

New transformer.721466 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413242.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24570263.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24570263.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721466 phases=1 bus1=24570263.4 R=15 X=0 basefreq=60

New transformer.721298 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413256.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24557124.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24557124.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721298 phases=1 bus1=24557124.4 R=15 X=0 basefreq=60

New transformer.721221 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413298.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24537440.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24537440.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721221 phases=1 bus1=24537440.4 R=15 X=0 basefreq=60

New transformer.721060 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413375.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24345920.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24345920.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721060 phases=1 bus1=24345920.4 R=15 X=0 basefreq=60

New transformer.721228 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413312.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24537552.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24537552.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721228 phases=1 bus1=24537552.4 R=15 X=0 basefreq=60

New transformer.721277 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=126413263.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24556760.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24556760.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721277 phases=1 bus1=24556760.4 R=15 X=0 basefreq=60

New transformer.944019 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=166469427.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=55550492.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=55550492.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF944019 phases=1 bus1=55550492.4 R=15 X=0 basefreq=60

New transformer.721333 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=159082691.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=24568737.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=24568737.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF721333 phases=1 bus1=24568737.4 R=15 X=0 basefreq=60

New transformer.1032891 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=180289291.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=99660803.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=99660803.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF1032891 phases=1 bus1=99660803.4 R=15 X=0 basefreq=60

New transformer.1425477 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=168498413.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=156230518.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=156230518.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1425477 phases=1 bus1=156230518.4 R=15 X=0 basefreq=60

New transformer.715390 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832754.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20737322.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20737322.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715390 phases=1 bus1=20737322.4 R=15 X=0 basefreq=60

New transformer.715530 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=183199108.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20791628.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20791628.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715530 phases=1 bus1=20791628.4 R=15 X=0 basefreq=60

New transformer.715411 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832748.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20739597.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20739597.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715411 phases=1 bus1=20739597.4 R=15 X=0 basefreq=60

New transformer.715439 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832768.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20749292.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20749292.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715439 phases=1 bus1=20749292.4 R=15 X=0 basefreq=60

New transformer.715460 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=181504156.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20760989.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20760989.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715460 phases=1 bus1=20760989.4 R=15 X=0 basefreq=60

New transformer.718694 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832736.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=21079678.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=21079678.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF718694 phases=1 bus1=21079678.4 R=15 X=0 basefreq=60

New transformer.715537 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=183199144.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20797998.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20797998.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715537 phases=1 bus1=20797998.4 R=15 X=0 basefreq=60

New transformer.715495 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832733.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20770145.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20770145.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715495 phases=1 bus1=20770145.4 R=15 X=0 basefreq=60

New transformer.715488 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832732.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20770012.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20770012.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715488 phases=1 bus1=20770012.4 R=15 X=0 basefreq=60

New transformer.715425 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832747.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20739912.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20739912.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715425 phases=1 bus1=20739912.4 R=15 X=0 basefreq=60

New transformer.715474 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832731.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20769781.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20769781.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715474 phases=1 bus1=20769781.4 R=15 X=0 basefreq=60

New transformer.715502 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832737.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20776795.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20776795.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715502 phases=1 bus1=20776795.4 R=15 X=0 basefreq=60

New transformer.715383 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832752.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20737161.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20737161.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715383 phases=1 bus1=20737161.4 R=15 X=0 basefreq=60

New transformer.715544 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=183199111.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20750314.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20750314.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715544 phases=1 bus1=20750314.4 R=15 X=0 basefreq=60

New transformer.715453 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=181504153.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20760898.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20760898.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715453 phases=1 bus1=20760898.4 R=15 X=0 basefreq=60

New transformer.715397 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832756.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20737490.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20737490.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715397 phases=1 bus1=20737490.4 R=15 X=0 basefreq=60

New transformer.715467 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=181504155.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20761115.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20761115.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715467 phases=1 bus1=20761115.4 R=15 X=0 basefreq=60

New transformer.715523 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=177233886.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20782185.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20782185.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715523 phases=1 bus1=20782185.4 R=15 X=0 basefreq=60

New transformer.715516 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=177233885.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20782143.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20782143.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715516 phases=1 bus1=20782143.4 R=15 X=0 basefreq=60

New transformer.715376 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=149832743.3 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=20736979.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=20736979.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF715376 phases=1 bus1=20736979.4 R=15 X=0 basefreq=60

New transformer.715341 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832740.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20736013.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20736013.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715341 phases=1 bus1=20736013.4 R=15 X=0 basefreq=60

New transformer.715355 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832744.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20736573.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20736573.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715355 phases=1 bus1=20736573.4 R=15 X=0 basefreq=60

New transformer.715348 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832742.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20736475.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20736475.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715348 phases=1 bus1=20736475.4 R=15 X=0 basefreq=60

New transformer.715404 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=149832755.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=20738365.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=20738365.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF715404 phases=1 bus1=20738365.4 R=15 X=0 basefreq=60

New transformer.1084390 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=137589526.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=137589547.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=137589547.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1084390 phases=1 bus1=137589547.4 R=15 X=0 basefreq=60

New transformer.1103486 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=183199110.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=142518394.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=142518394.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF1103486 phases=1 bus1=142518394.4 R=15 X=0 basefreq=60

New transformer.1047759 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183401697.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=113401292.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=113401292.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1047759 phases=1 bus1=113401292.4 R=15 X=0 basefreq=60

New transformer.1105355 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=170717844.3 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=143003060.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=143003060.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF1105355 phases=1 bus1=143003060.4 R=15 X=0 basefreq=60

New transformer.719968 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=181857509.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=22623136.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF719968 phases=1 bus1=22623136.4 R=15 X=0 basefreq=60

New transformer.683876 phases=3 xhl=4.89 %r=1.06 windings=2 %loadloss=1.06 %noloadloss=0.24888888888888888
~ wdg=1 bus=150350104.1.2.3 kv=13.8 kva=225 tap=1 conn=delta
~ wdg=2 bus=5467249.1.2.3.4 kv=0.22 kva=225 tap=1 conn=wye
New Reactor.TF683876 phases=1 bus1=5467249.4 R=15 X=0 basefreq=60

New transformer.931839 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=176493091.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=46763672.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF931839 phases=1 bus1=46763672.4 R=15 X=0 basefreq=60

New transformer.940848 phases=3 xhl=3.84 %r=1.13 windings=2 %loadloss=1.1266666666666667 %noloadloss=0.28
~ wdg=1 bus=166474260.1.2.3 kv=13.8 kva=150 tap=1 conn=delta
~ wdg=2 bus=53576779.1.2.3.4 kv=0.22 kva=150 tap=1 conn=wye
New Reactor.TF940848 phases=1 bus1=53576779.4 R=15 X=0 basefreq=60

New transformer.1121966 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=180124526.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=147314815.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=147314815.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF1121966 phases=1 bus1=147314815.4 R=15 X=0 basefreq=60

New transformer.1452215 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123955.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162230231.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162230231.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452215 phases=1 bus1=162230231.4 R=15 X=0 basefreq=60

New transformer.1451386 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=176806931.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161989351.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161989351.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451386 phases=1 bus1=161989351.4 R=15 X=0 basefreq=60

New transformer.1452669 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182842530.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162351806.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162351806.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452669 phases=1 bus1=162351806.4 R=15 X=0 basefreq=60

New transformer.1452327 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186388.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162260551.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162260551.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452327 phases=1 bus1=162260551.4 R=15 X=0 basefreq=60

New transformer.1451292 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182842527.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161956924.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161956924.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451292 phases=1 bus1=161956924.4 R=15 X=0 basefreq=60

New transformer.1452185 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186382.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162223435.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162223435.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452185 phases=1 bus1=162223435.4 R=15 X=0 basefreq=60

New transformer.1451358 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183460853.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161976927.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161976927.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451358 phases=1 bus1=161976927.4 R=15 X=0 basefreq=60

New transformer.1451369 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163187143.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161983930.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161983930.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451369 phases=1 bus1=161983930.4 R=15 X=0 basefreq=60

New transformer.1451547 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163198868.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162029913.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162029913.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451547 phases=1 bus1=162029913.4 R=15 X=0 basefreq=60

New transformer.1452198 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123143.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162227070.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162227070.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452198 phases=1 bus1=162227070.4 R=15 X=0 basefreq=60

New transformer.1430554 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=181425949.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=157332289.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=157332289.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF1430554 phases=1 bus1=157332289.4 R=15 X=0 basefreq=60

New transformer.1451549 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163198867.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162030111.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162030111.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451549 phases=1 bus1=162030111.4 R=15 X=0 basefreq=60

New transformer.1451302 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163183729.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161959315.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161959315.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451302 phases=1 bus1=161959315.4 R=15 X=0 basefreq=60

New transformer.1451565 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182842536.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162032795.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162032795.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451565 phases=1 bus1=162032795.4 R=15 X=0 basefreq=60

New transformer.1451305 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=176816171.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161959871.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161959871.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451305 phases=1 bus1=161959871.4 R=15 X=0 basefreq=60

New transformer.1452193 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123140.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162225731.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162225731.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452193 phases=1 bus1=162225731.4 R=15 X=0 basefreq=60

New transformer.1451561 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182842534.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162032463.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162032463.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451561 phases=1 bus1=162032463.4 R=15 X=0 basefreq=60

New transformer.1451566 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182842538.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162032971.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162032971.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451566 phases=1 bus1=162032971.4 R=15 X=0 basefreq=60

New transformer.1451856 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163100083.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162151134.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162151134.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451856 phases=1 bus1=162151134.4 R=15 X=0 basefreq=60

New transformer.1452116 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123145.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162211380.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162211380.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452116 phases=1 bus1=162211380.4 R=15 X=0 basefreq=60

New transformer.1451315 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163187144.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161962386.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161962386.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451315 phases=1 bus1=161962386.4 R=15 X=0 basefreq=60

New transformer.1452125 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123141.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162213169.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162213169.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452125 phases=1 bus1=162213169.4 R=15 X=0 basefreq=60

New transformer.1451301 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163183730.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161958874.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161958874.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451301 phases=1 bus1=161958874.4 R=15 X=0 basefreq=60

New transformer.982526 phases=1 xhl=1.921 xht=1.921 xlt= 1.537 %r=1.6 windings=3 %loadloss=1.6 %noloadloss=0.4
~ wdg=1 bus=158813695.1 kv=7.96 kva=15 tap=1 conn=Wye
~ wdg=2 bus=74012824.1.4 kv=0.24 kva=15 tap=1 conn=wye
~ wdg=3 bus=74012824.4.2 kv=0.24 kva=15 tap=1 conn=wye
New Reactor.TF982526 phases=1 bus1=74012824.4 R=15 X=0 basefreq=60

New transformer.1452206 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123956.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162229006.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162229006.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452206 phases=1 bus1=162229006.4 R=15 X=0 basefreq=60

New transformer.1447115 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=161012841.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=161012844.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=161012844.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF1447115 phases=1 bus1=161012844.4 R=15 X=0 basefreq=60

New transformer.1430870 phases=1 xhl=2.139 xht=2.139 xlt= 1.712 %r=1.293 windings=3 %loadloss=1.3108108108108107 %noloadloss=0.32432432432432434
~ wdg=1 bus=161012843.1 kv=7.96 kva=37 tap=1 conn=Wye
~ wdg=2 bus=157400679.1.4 kv=0.24 kva=37 tap=1 conn=wye
~ wdg=3 bus=157400679.4.2 kv=0.24 kva=37 tap=1 conn=wye
New Reactor.TF1430870 phases=1 bus1=157400679.4 R=15 X=0 basefreq=60

New transformer.1029706 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=176816173.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=97265032.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=97265032.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1029706 phases=1 bus1=97265032.4 R=15 X=0 basefreq=60

New transformer.1423857 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186385.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=155865327.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=155865327.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1423857 phases=1 bus1=155865327.4 R=15 X=0 basefreq=60

New transformer.1451998 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123147.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162187896.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162187896.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451998 phases=1 bus1=162187896.4 R=15 X=0 basefreq=60

New transformer.1452127 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123137.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162213437.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162213437.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452127 phases=1 bus1=162213437.4 R=15 X=0 basefreq=60

New transformer.1451994 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123148.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162187455.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162187455.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451994 phases=1 bus1=162187455.4 R=15 X=0 basefreq=60

New transformer.1451374 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=176806930.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161985214.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161985214.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451374 phases=1 bus1=161985214.4 R=15 X=0 basefreq=60

New transformer.1451308 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163187145.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161960970.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161960970.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451308 phases=1 bus1=161960970.4 R=15 X=0 basefreq=60

New transformer.1451574 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163202901.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162036310.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162036310.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451574 phases=1 bus1=162036310.4 R=15 X=0 basefreq=60

New transformer.1452120 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119668.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162211939.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162211939.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452120 phases=1 bus1=162211939.4 R=15 X=0 basefreq=60

New transformer.1452217 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186375.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162230659.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162230659.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452217 phases=1 bus1=162230659.4 R=15 X=0 basefreq=60

New transformer.1451307 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=176816172.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161960258.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161960258.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451307 phases=1 bus1=161960258.4 R=15 X=0 basefreq=60

New transformer.1451871 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163100085.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162154811.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162154811.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451871 phases=1 bus1=162154811.4 R=15 X=0 basefreq=60

New transformer.1452345 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153692.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162265675.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162265675.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452345 phases=1 bus1=162265675.4 R=15 X=0 basefreq=60

New transformer.1452122 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119669.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162212543.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162212543.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452122 phases=1 bus1=162212543.4 R=15 X=0 basefreq=60

New transformer.1512149 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=177279152.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=174732141.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=174732141.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1512149 phases=1 bus1=174732141.4 R=15 X=0 basefreq=60

New transformer.1512138 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=176347004.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=174729620.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=174729620.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1512138 phases=1 bus1=174729620.4 R=15 X=0 basefreq=60

New transformer.1451277 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=176816168.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161951320.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161951320.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451277 phases=1 bus1=161951320.4 R=15 X=0 basefreq=60

New transformer.1452123 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163123144.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162212657.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162212657.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452123 phases=1 bus1=162212657.4 R=15 X=0 basefreq=60

New transformer.1454000 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163453247.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162780117.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162780117.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1454000 phases=1 bus1=162780117.4 R=15 X=0 basefreq=60

New transformer.1553280 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=182113306.1 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=182112709.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=182112709.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF1553280 phases=1 bus1=182112709.4 R=15 X=0 basefreq=60

New transformer.1452379 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132290.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162279111.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162279111.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452379 phases=1 bus1=162279111.4 R=15 X=0 basefreq=60

New transformer.1452303 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132309.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162250600.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162250600.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452303 phases=1 bus1=162250600.4 R=15 X=0 basefreq=60

New transformer.1451820 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=174527878.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162136788.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162136788.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451820 phases=1 bus1=162136788.4 R=15 X=0 basefreq=60

New transformer.1451835 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=174527880.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162141654.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162141654.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451835 phases=1 bus1=162141654.4 R=15 X=0 basefreq=60

New transformer.1452295 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132311.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162249638.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162249638.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452295 phases=1 bus1=162249638.4 R=15 X=0 basefreq=60

New transformer.1451967 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163105434.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162171197.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162171197.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451967 phases=1 bus1=162171197.4 R=15 X=0 basefreq=60

New transformer.1452151 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186380.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162216966.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162216966.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452151 phases=1 bus1=162216966.4 R=15 X=0 basefreq=60

New transformer.1451845 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163099563.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162148634.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162148634.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451845 phases=1 bus1=162148634.4 R=15 X=0 basefreq=60

New transformer.1452390 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163133004.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162283680.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162283680.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452390 phases=1 bus1=162283680.4 R=15 X=0 basefreq=60

New transformer.1451910 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163101972.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162159377.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162159377.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451910 phases=1 bus1=162159377.4 R=15 X=0 basefreq=60

New transformer.1451934 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163101971.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162163746.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162163746.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451934 phases=1 bus1=162163746.4 R=15 X=0 basefreq=60

New transformer.1451559 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163202604.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162032182.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162032182.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451559 phases=1 bus1=162032182.4 R=15 X=0 basefreq=60

New transformer.1451986 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163105429.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162177898.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162177898.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451986 phases=1 bus1=162177898.4 R=15 X=0 basefreq=60

New transformer.1451539 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163194590.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162028175.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162028175.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451539 phases=1 bus1=162028175.4 R=15 X=0 basefreq=60

New transformer.1451976 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163105432.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162173223.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162173223.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451976 phases=1 bus1=162173223.4 R=15 X=0 basefreq=60

New transformer.1451848 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163099560.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162149558.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162149558.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451848 phases=1 bus1=162149558.4 R=15 X=0 basefreq=60

New transformer.1451421 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163191478.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161996022.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161996022.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451421 phases=1 bus1=161996022.4 R=15 X=0 basefreq=60

New transformer.1452499 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153688.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162310967.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162310967.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452499 phases=1 bus1=162310967.4 R=15 X=0 basefreq=60

New transformer.1452269 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132312.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162243353.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162243353.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452269 phases=1 bus1=162243353.4 R=15 X=0 basefreq=60

New transformer.1452312 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132307.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162252285.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162252285.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452312 phases=1 bus1=162252285.4 R=15 X=0 basefreq=60

New transformer.1451838 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163099556.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162144066.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162144066.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451838 phases=1 bus1=162144066.4 R=15 X=0 basefreq=60

New transformer.1390150 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=166723132.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=148049598.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=148049598.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1390150 phases=1 bus1=148049598.4 R=15 X=0 basefreq=60

New transformer.1452161 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163121763.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162219502.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162219502.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452161 phases=1 bus1=162219502.4 R=15 X=0 basefreq=60

New transformer.1451830 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=174527874.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162141069.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162141069.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451830 phases=1 bus1=162141069.4 R=15 X=0 basefreq=60

New transformer.1452449 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180497202.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162300578.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162300578.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452449 phases=1 bus1=162300578.4 R=15 X=0 basefreq=60

New transformer.1452170 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163121762.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162220953.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162220953.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452170 phases=1 bus1=162220953.4 R=15 X=0 basefreq=60

New transformer.1451406 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163191488.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161993393.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161993393.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451406 phases=1 bus1=161993393.4 R=15 X=0 basefreq=60

New transformer.1451407 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163191486.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161994229.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161994229.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451407 phases=1 bus1=161994229.4 R=15 X=0 basefreq=60

New transformer.1452001 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163113412.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162188388.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162188388.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452001 phases=1 bus1=162188388.4 R=15 X=0 basefreq=60

New transformer.1451842 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163099564.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162144670.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162144670.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451842 phases=1 bus1=162144670.4 R=15 X=0 basefreq=60

New transformer.1452181 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132303.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162222467.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162222467.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452181 phases=1 bus1=162222467.4 R=15 X=0 basefreq=60

New transformer.1451815 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=174527879.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162132925.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162132925.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451815 phases=1 bus1=162132925.4 R=15 X=0 basefreq=60

New transformer.1451430 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180882346.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161997831.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161997831.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451430 phases=1 bus1=161997831.4 R=15 X=0 basefreq=60

New transformer.1452381 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132299.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162279905.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162279905.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452381 phases=1 bus1=162279905.4 R=15 X=0 basefreq=60

New transformer.1451413 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163191483.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161995353.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161995353.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451413 phases=1 bus1=161995353.4 R=15 X=0 basefreq=60

New transformer.1451826 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=174527876.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162140170.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162140170.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451826 phases=1 bus1=162140170.4 R=15 X=0 basefreq=60

New transformer.1452314 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132305.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162252746.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162252746.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452314 phases=1 bus1=162252746.4 R=15 X=0 basefreq=60

New transformer.1451809 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=174527883.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162131446.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162131446.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451809 phases=1 bus1=162131446.4 R=15 X=0 basefreq=60

New transformer.1452145 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186378.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162216116.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162216116.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452145 phases=1 bus1=162216116.4 R=15 X=0 basefreq=60

New transformer.1451956 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163105433.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162168786.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162168786.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451956 phases=1 bus1=162168786.4 R=15 X=0 basefreq=60

New transformer.1451492 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180882345.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162012934.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162012934.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451492 phases=1 bus1=162012934.4 R=15 X=0 basefreq=60

New transformer.1452372 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132295.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162277603.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162277603.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452372 phases=1 bus1=162277603.4 R=15 X=0 basefreq=60

New transformer.1452369 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132297.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162276875.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162276875.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452369 phases=1 bus1=162276875.4 R=15 X=0 basefreq=60

New transformer.1391505 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.6
~ wdg=1 bus=165610525.2 kv=7.96 kva=5 tap=1 conn=Wye
~ wdg=2 bus=148409553.1.4 kv=0.24 kva=5 tap=1 conn=wye
~ wdg=3 bus=148409553.4.2 kv=0.24 kva=5 tap=1 conn=wye
New Reactor.TF1391505 phases=1 bus1=148409553.4 R=15 X=0 basefreq=60

New transformer.1452331 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186386.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162261795.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162261795.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452331 phases=1 bus1=162261795.4 R=15 X=0 basefreq=60

New transformer.1452023 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183460851.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162197263.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162197263.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452023 phases=1 bus1=162197263.4 R=15 X=0 basefreq=60

New transformer.1452387 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163133005.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162283056.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162283056.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452387 phases=1 bus1=162283056.4 R=15 X=0 basefreq=60

New transformer.1452171 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186384.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162221114.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162221114.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452171 phases=1 bus1=162221114.4 R=15 X=0 basefreq=60

New transformer.1452399 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163133003.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162285628.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162285628.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452399 phases=1 bus1=162285628.4 R=15 X=0 basefreq=60

New transformer.1451418 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163191480.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161995661.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161995661.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451418 phases=1 bus1=161995661.4 R=15 X=0 basefreq=60

New transformer.1451810 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=174527882.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162131907.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162131907.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451810 phases=1 bus1=162131907.4 R=15 X=0 basefreq=60

New transformer.1451388 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163194589.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161989812.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161989812.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451388 phases=1 bus1=161989812.4 R=15 X=0 basefreq=60

New transformer.1031351 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153906.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=98833130.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=98833130.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1031351 phases=1 bus1=98833130.4 R=15 X=0 basefreq=60

New transformer.1452373 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132294.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162278246.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162278246.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452373 phases=1 bus1=162278246.4 R=15 X=0 basefreq=60

New transformer.433290 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163202906.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=2265477.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=2265477.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF433290 phases=1 bus1=2265477.4 R=15 X=0 basefreq=60

New transformer.1451852 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163099562.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162150511.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162150511.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451852 phases=1 bus1=162150511.4 R=15 X=0 basefreq=60

New transformer.1452341 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132301.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162264768.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162264768.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452341 phases=1 bus1=162264768.4 R=15 X=0 basefreq=60

New transformer.1452382 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132292.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162281406.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162281406.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452382 phases=1 bus1=162281406.4 R=15 X=0 basefreq=60

New transformer.1451570 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163202605.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162035172.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162035172.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451570 phases=1 bus1=162035172.4 R=15 X=0 basefreq=60

New transformer.1452131 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186377.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162214111.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162214111.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452131 phases=1 bus1=162214111.4 R=15 X=0 basefreq=60

New transformer.1451402 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163191487.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161992625.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161992625.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451402 phases=1 bus1=161992625.4 R=15 X=0 basefreq=60

New transformer.1449352 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180384630.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161487227.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161487227.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1449352 phases=1 bus1=161487227.4 R=15 X=0 basefreq=60

New transformer.1451488 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180882342.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162012214.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162012214.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451488 phases=1 bus1=162012214.4 R=15 X=0 basefreq=60

New transformer.1451495 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180882348.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162013131.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162013131.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451495 phases=1 bus1=162013131.4 R=15 X=0 basefreq=60

New transformer.1031344 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186389.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=98831247.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=98831247.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1031344 phases=1 bus1=98831247.4 R=15 X=0 basefreq=60

New transformer.1452437 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180497203.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162298415.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162298415.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452437 phases=1 bus1=162298415.4 R=15 X=0 basefreq=60

New transformer.1451575 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163202902.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162037048.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162037048.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451575 phases=1 bus1=162037048.4 R=15 X=0 basefreq=60

New transformer.1451501 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163194588.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162014132.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162014132.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451501 phases=1 bus1=162014132.4 R=15 X=0 basefreq=60

New transformer.1452502 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153686.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162312542.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162312542.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452502 phases=1 bus1=162312542.4 R=15 X=0 basefreq=60

New transformer.1451497 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163194584.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162013386.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162013386.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451497 phases=1 bus1=162013386.4 R=15 X=0 basefreq=60

New transformer.1451477 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180882343.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162010058.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162010058.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451477 phases=1 bus1=162010058.4 R=15 X=0 basefreq=60

New transformer.1452296 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163132308.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162249907.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162249907.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452296 phases=1 bus1=162249907.4 R=15 X=0 basefreq=60

New transformer.1453500 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=169506528.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162621395.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162621395.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1453500 phases=1 bus1=162621395.4 R=15 X=0 basefreq=60

New transformer.1451499 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163194585.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162013435.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162013435.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451499 phases=1 bus1=162013435.4 R=15 X=0 basefreq=60

New transformer.1452427 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163140912.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162295978.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162295978.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452427 phases=1 bus1=162295978.4 R=15 X=0 basefreq=60

New transformer.1521145 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=176816179.2 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=176816182.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=176816182.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF1521145 phases=1 bus1=176816182.4 R=15 X=0 basefreq=60

New transformer.1528309 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=178132249.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=178129794.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=178129794.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1528309 phases=1 bus1=178129794.4 R=15 X=0 basefreq=60

New transformer.1459843 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=181425950.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=164344922.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=164344922.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1459843 phases=1 bus1=164344922.4 R=15 X=0 basefreq=60

New transformer.1511362 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=174527873.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=174521972.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=174521972.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1511362 phases=1 bus1=174521972.4 R=15 X=0 basefreq=60

New transformer.1514195 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180950362.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=175234181.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=175234181.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1514195 phases=1 bus1=175234181.4 R=15 X=0 basefreq=60

New transformer.1539585 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180384804.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=180384805.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=180384805.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1539585 phases=1 bus1=180384805.4 R=15 X=0 basefreq=60

New transformer.1540243 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=180497201.2 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=180497204.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=180497204.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF1540243 phases=1 bus1=180497204.4 R=15 X=0 basefreq=60

New transformer.1452032 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163112720.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162198155.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162198155.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452032 phases=1 bus1=162198155.4 R=15 X=0 basefreq=60

New transformer.1452035 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119244.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162199303.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162199303.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452035 phases=1 bus1=162199303.4 R=15 X=0 basefreq=60

New transformer.1452476 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153285.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162304761.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162304761.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452476 phases=1 bus1=162304761.4 R=15 X=0 basefreq=60

New transformer.1451568 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182842539.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162033525.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162033525.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451568 phases=1 bus1=162033525.4 R=15 X=0 basefreq=60

New transformer.1452483 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153283.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162305835.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162305835.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452483 phases=1 bus1=162305835.4 R=15 X=0 basefreq=60

New transformer.1451659 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163084262.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162063959.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162063959.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451659 phases=1 bus1=162063959.4 R=15 X=0 basefreq=60

New transformer.1452107 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119058.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162210076.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162210076.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452107 phases=1 bus1=162210076.4 R=15 X=0 basefreq=60

New transformer.1451343 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182842524.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161972386.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161972386.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451343 phases=1 bus1=161972386.4 R=15 X=0 basefreq=60

New transformer.1452005 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183460850.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162190918.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162190918.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452005 phases=1 bus1=162190918.4 R=15 X=0 basefreq=60

New transformer.1452657 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163162547.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162348092.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162348092.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452657 phases=1 bus1=162348092.4 R=15 X=0 basefreq=60

New transformer.1452334 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153689.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162263158.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162263158.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452334 phases=1 bus1=162263158.4 R=15 X=0 basefreq=60

New transformer.1452492 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153690.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162309357.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162309357.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452492 phases=1 bus1=162309357.4 R=15 X=0 basefreq=60

New transformer.1451670 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163084263.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162065846.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162065846.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451670 phases=1 bus1=162065846.4 R=15 X=0 basefreq=60

New transformer.1451688 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163084260.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162068661.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162068661.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451688 phases=1 bus1=162068661.4 R=15 X=0 basefreq=60

New transformer.1452092 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119252.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162208211.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162208211.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452092 phases=1 bus1=162208211.4 R=15 X=0 basefreq=60

New transformer.1463058 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=177233887.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=164920942.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=164920942.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1463058 phases=1 bus1=164920942.4 R=15 X=0 basefreq=60

New transformer.1452530 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163173113.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162319496.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162319496.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452530 phases=1 bus1=162319496.4 R=15 X=0 basefreq=60

New transformer.1452037 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119245.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162199741.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162199741.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452037 phases=1 bus1=162199741.4 R=15 X=0 basefreq=60

New transformer.1452471 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153287.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162303795.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162303795.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452471 phases=1 bus1=162303795.4 R=15 X=0 basefreq=60

New transformer.1452677 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180914304.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162353676.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162353676.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452677 phases=1 bus1=162353676.4 R=15 X=0 basefreq=60

New transformer.1452099 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119057.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162209179.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162209179.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452099 phases=1 bus1=162209179.4 R=15 X=0 basefreq=60

New transformer.1452187 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186381.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162224138.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162224138.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452187 phases=1 bus1=162224138.4 R=15 X=0 basefreq=60

New transformer.1452040 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119249.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162200012.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162200012.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452040 phases=1 bus1=162200012.4 R=15 X=0 basefreq=60

New transformer.1452731 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163174503.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162364125.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162364125.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452731 phases=1 bus1=162364125.4 R=15 X=0 basefreq=60

New transformer.1451678 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163084255.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162067612.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162067612.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451678 phases=1 bus1=162067612.4 R=15 X=0 basefreq=60

New transformer.1452671 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182842531.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162352667.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162352667.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452671 phases=1 bus1=162352667.4 R=15 X=0 basefreq=60

New transformer.1452029 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163112722.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162197893.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162197893.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452029 phases=1 bus1=162197893.4 R=15 X=0 basefreq=60

New transformer.1452504 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153907.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162313187.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162313187.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452504 phases=1 bus1=162313187.4 R=15 X=0 basefreq=60

New transformer.1452624 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180914311.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162338684.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162338684.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452624 phases=1 bus1=162338684.4 R=15 X=0 basefreq=60

New transformer.1452632 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163161766.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162340942.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162340942.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452632 phases=1 bus1=162340942.4 R=15 X=0 basefreq=60

New transformer.1452433 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163143365.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162297512.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162297512.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452433 phases=1 bus1=162297512.4 R=15 X=0 basefreq=60

New transformer.1452015 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163112723.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162195462.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162195462.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452015 phases=1 bus1=162195462.4 R=15 X=0 basefreq=60

New transformer.1452524 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163173114.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162318468.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162318468.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452524 phases=1 bus1=162318468.4 R=15 X=0 basefreq=60

New transformer.1452323 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163129154.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162259103.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162259103.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452323 phases=1 bus1=162259103.4 R=15 X=0 basefreq=60

New transformer.1452521 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163173116.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162317546.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162317546.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452521 phases=1 bus1=162317546.4 R=15 X=0 basefreq=60

New transformer.1451901 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163100781.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162158761.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162158761.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451901 phases=1 bus1=162158761.4 R=15 X=0 basefreq=60

New transformer.1452650 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163162546.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162346897.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162346897.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452650 phases=1 bus1=162346897.4 R=15 X=0 basefreq=60

New transformer.1452667 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163174237.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162350294.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162350294.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452667 phases=1 bus1=162350294.4 R=15 X=0 basefreq=60

New transformer.1452619 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163174496.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162336590.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162336590.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452619 phases=1 bus1=162336590.4 R=15 X=0 basefreq=60

New transformer.1452111 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119056.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162210856.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162210856.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452111 phases=1 bus1=162210856.4 R=15 X=0 basefreq=60

New transformer.1452733 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163174498.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162364935.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162364935.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452733 phases=1 bus1=162364935.4 R=15 X=0 basefreq=60

New transformer.1452097 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119247.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162208921.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162208921.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452097 phases=1 bus1=162208921.4 R=15 X=0 basefreq=60

New transformer.1452115 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119243.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162211201.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162211201.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452115 phases=1 bus1=162211201.4 R=15 X=0 basefreq=60

New transformer.1452737 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163175247.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162365584.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162365584.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452737 phases=1 bus1=162365584.4 R=15 X=0 basefreq=60

New transformer.1451674 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163084261.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162066199.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162066199.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451674 phases=1 bus1=162066199.4 R=15 X=0 basefreq=60

New transformer.1452452 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153282.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162300865.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162300865.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452452 phases=1 bus1=162300865.4 R=15 X=0 basefreq=60

New transformer.1452422 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163143366.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162294025.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162294025.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452422 phases=1 bus1=162294025.4 R=15 X=0 basefreq=60

New transformer.1452487 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153278.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162307637.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162307637.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452487 phases=1 bus1=162307637.4 R=15 X=0 basefreq=60

New transformer.1452719 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163173110.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162361938.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162361938.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452719 phases=1 bus1=162361938.4 R=15 X=0 basefreq=60

New transformer.1452702 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163172113.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162357064.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162357064.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452702 phases=1 bus1=162357064.4 R=15 X=0 basefreq=60

New transformer.1451893 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163100779.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162157233.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162157233.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451893 phases=1 bus1=162157233.4 R=15 X=0 basefreq=60

New transformer.1452668 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=182842526.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162350741.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162350741.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452668 phases=1 bus1=162350741.4 R=15 X=0 basefreq=60

New transformer.1452734 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180914312.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162365161.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162365161.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452734 phases=1 bus1=162365161.4 R=15 X=0 basefreq=60

New transformer.1452550 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163174499.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162322395.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162322395.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452550 phases=1 bus1=162322395.4 R=15 X=0 basefreq=60

New transformer.1452458 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153292.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162301599.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162301599.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452458 phases=1 bus1=162301599.4 R=15 X=0 basefreq=60

New transformer.1031330 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186387.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=98827271.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=98827271.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1031330 phases=1 bus1=98827271.4 R=15 X=0 basefreq=60

New transformer.1452695 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180914308.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162356312.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162356312.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452695 phases=1 bus1=162356312.4 R=15 X=0 basefreq=60

New transformer.1451690 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163084259.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162068872.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162068872.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451690 phases=1 bus1=162068872.4 R=15 X=0 basefreq=60

New transformer.1452094 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163119251.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162208434.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162208434.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452094 phases=1 bus1=162208434.4 R=15 X=0 basefreq=60

New transformer.1451569 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163202784.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162034009.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162034009.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451569 phases=1 bus1=162034009.4 R=15 X=0 basefreq=60

New transformer.1451580 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163202904.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162038078.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162038078.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451580 phases=1 bus1=162038078.4 R=15 X=0 basefreq=60

New transformer.1452454 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163153289.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162301077.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162301077.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452454 phases=1 bus1=162301077.4 R=15 X=0 basefreq=60

New transformer.1452318 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163129153.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162255250.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162255250.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452318 phases=1 bus1=162255250.4 R=15 X=0 basefreq=60

New transformer.1452484 phases=1 xhl=2.058 xht=2.058 xlt= 1.646 %r=1.42 windings=3 %loadloss=1.42 %noloadloss=0.32
~ wdg=1 bus=163153279.3 kv=7.96 kva=25 tap=1 conn=Wye
~ wdg=2 bus=162306576.1.4 kv=0.24 kva=25 tap=1 conn=wye
~ wdg=3 bus=162306576.4.2 kv=0.24 kva=25 tap=1 conn=wye
New Reactor.TF1452484 phases=1 bus1=162306576.4 R=15 X=0 basefreq=60

New transformer.1451346 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163186373.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=161975226.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=161975226.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451346 phases=1 bus1=161975226.4 R=15 X=0 basefreq=60

New transformer.1452688 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=180914306.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162354865.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162354865.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452688 phases=1 bus1=162354865.4 R=15 X=0 basefreq=60

New transformer.1452716 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163172115.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162360485.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162360485.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452716 phases=1 bus1=162360485.4 R=15 X=0 basefreq=60

New transformer.1452626 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163161767.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162339082.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162339082.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452626 phases=1 bus1=162339082.4 R=15 X=0 basefreq=60

New transformer.1451906 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163100782.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162159073.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162159073.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451906 phases=1 bus1=162159073.4 R=15 X=0 basefreq=60

New transformer.1451682 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163084257.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162068067.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162068067.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451682 phases=1 bus1=162068067.4 R=15 X=0 basefreq=60

New transformer.1452631 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163161765.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162340178.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162340178.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452631 phases=1 bus1=162340178.4 R=15 X=0 basefreq=60

New transformer.1451577 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163202785.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162037373.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162037373.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1451577 phases=1 bus1=162037373.4 R=15 X=0 basefreq=60

New transformer.1452544 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=163174502.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=162321685.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=162321685.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1452544 phases=1 bus1=162321685.4 R=15 X=0 basefreq=60

New transformer.1418212 phases=1 xhl=1.735 xht=1.735 xlt= 1.388 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=160717908.3 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=154689943.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=154689943.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1418212 phases=1 bus1=154689943.4 R=15 X=0 basefreq=60

New transformer.1559464 phases=1 xhl=1.625 xht=1.625 xlt= 1.3 %r=1.9 windings=3 %loadloss=1.9 %noloadloss=0.5
~ wdg=1 bus=182842522.3 kv=12.7 kva=10 tap=1 conn=Wye
~ wdg=2 bus=182842540.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=182842540.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1559464 phases=1 bus1=182842540.4 R=15 X=0 basefreq=60

New transformer.1406619 phases=3 xhl=3.81 %r=1.22 windings=2 %loadloss=1.2232142857142858 %noloadloss=0.29910714285714285
~ wdg=1 bus=161304254.1.2.3 kv=13.8 kva=112 tap=1 conn=delta
~ wdg=2 bus=152024648.1.2.3.4 kv=0.22 kva=112 tap=1 conn=wye
New Reactor.TF1406619 phases=1 bus1=152024648.4 R=15 X=0 basefreq=60

New transformer.931846 phases=3 xhl=4.88 %r=1.11 windings=2 %loadloss=1.1066666666666667 %noloadloss=0.22666666666666666
~ wdg=1 bus=176541379.1.2.3 kv=13.8 kva=750 tap=1 conn=delta
~ wdg=2 bus=46778645.1.2.3.4 kv=0.22 kva=750 tap=1 conn=wye
New Reactor.TF931846 phases=1 bus1=46778645.4 R=15 X=0 basefreq=60

New transformer.1450216 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=182647863.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=161706850.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1450216 phases=1 bus1=161706850.4 R=15 X=0 basefreq=60

New transformer.1450149 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=182647855.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=161691611.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1450149 phases=1 bus1=161691611.4 R=15 X=0 basefreq=60

New transformer.1117143 phases=3 xhl=4.96 %r=0.66 windings=2 %loadloss=0.7386666666666667 %noloadloss=0.15466666666666667
~ wdg=1 bus=150350394.1.2.3 kv=13.8 kva=2250 tap=1 conn=delta
~ wdg=2 bus=146020368.1.2.3.4 kv=0.22 kva=2250 tap=1 conn=wye
New Reactor.TF1117143 phases=1 bus1=146020368.4 R=15 X=0 basefreq=60

New transformer.1450071 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=182647854.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=161672231.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1450071 phases=1 bus1=161672231.4 R=15 X=0 basefreq=60

New transformer.1450292 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=166453110.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=161721713.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1450292 phases=1 bus1=161721713.4 R=15 X=0 basefreq=60

New transformer.1448518 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=161804129.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=161320731.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1448518 phases=1 bus1=161320731.4 R=15 X=0 basefreq=60

New transformer.1450263 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=182647857.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=161718071.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1450263 phases=1 bus1=161718071.4 R=15 X=0 basefreq=60

New transformer.1457695 phases=3 xhl=3.81 %r=1.22 windings=2 %loadloss=1.2232142857142858 %noloadloss=0.29910714285714285
~ wdg=1 bus=164496793.1.2.3 kv=13.8 kva=112 tap=1 conn=delta
~ wdg=2 bus=163848116.1.2.3.4 kv=0.22 kva=112 tap=1 conn=wye
New Reactor.TF1457695 phases=1 bus1=163848116.4 R=15 X=0 basefreq=60

New transformer.1523099 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141444.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177185974.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523099 phases=1 bus1=177185974.4 R=15 X=0 basefreq=60

New transformer.1523038 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179132617.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177173793.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523038 phases=1 bus1=177173793.4 R=15 X=0 basefreq=60

New transformer.1523067 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=177217050.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177180291.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523067 phases=1 bus1=177180291.4 R=15 X=0 basefreq=60

New transformer.1523108 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=177187282.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177187292.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1523108 phases=1 bus1=177187292.4 R=15 X=0 basefreq=60

New transformer.1523058 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=177187283.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177178930.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523058 phases=1 bus1=177178930.4 R=15 X=0 basefreq=60

New transformer.1523029 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180958532.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177171904.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523029 phases=1 bus1=177171904.4 R=15 X=0 basefreq=60

New transformer.1523074 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=177217052.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177181254.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523074 phases=1 bus1=177181254.4 R=15 X=0 basefreq=60

New transformer.1523055 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141440.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177178657.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523055 phases=1 bus1=177178657.4 R=15 X=0 basefreq=60

New transformer.1514149 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179123215.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=175226661.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1514149 phases=1 bus1=175226661.4 R=15 X=0 basefreq=60

New transformer.1523104 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141435.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177186829.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1523104 phases=1 bus1=177186829.4 R=15 X=0 basefreq=60

New transformer.1523084 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=177217054.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177182347.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1523084 phases=1 bus1=177182347.4 R=15 X=0 basefreq=60

New transformer.1523088 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=177217056.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177183695.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1523088 phases=1 bus1=177183695.4 R=15 X=0 basefreq=60

New transformer.1514166 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179123212.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=175227687.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1514166 phases=1 bus1=175227687.4 R=15 X=0 basefreq=60

New transformer.1514164 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179123210.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=175227547.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1514164 phases=1 bus1=175227547.4 R=15 X=0 basefreq=60

New transformer.1523063 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=177217048.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177179688.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523063 phases=1 bus1=177179688.4 R=15 X=0 basefreq=60

New transformer.1523059 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=177217046.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177179205.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523059 phases=1 bus1=177179205.4 R=15 X=0 basefreq=60

New transformer.1523096 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141434.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177185109.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1523096 phases=1 bus1=177185109.4 R=15 X=0 basefreq=60

New transformer.1533546 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179136399.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=179135334.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1533546 phases=1 bus1=179135334.4 R=15 X=0 basefreq=60

New transformer.1533551 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136394.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179135641.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533551 phases=1 bus1=179135641.4 R=15 X=0 basefreq=60

New transformer.1052547 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=181396694.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=117652161.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1052547 phases=1 bus1=117652161.4 R=15 X=0 basefreq=60

New transformer.1522983 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179132616.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177161881.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1522983 phases=1 bus1=177161881.4 R=15 X=0 basefreq=60

New transformer.1533549 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136398.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179135508.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533549 phases=1 bus1=179135508.4 R=15 X=0 basefreq=60

New transformer.1485597 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=170528481.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=169141096.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1485597 phases=1 bus1=169141096.4 R=15 X=0 basefreq=60

New transformer.1485595 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=170528482.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=169141079.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1485595 phases=1 bus1=169141079.4 R=15 X=0 basefreq=60

New transformer.1465995 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=174045568.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=165592511.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1465995 phases=1 bus1=165592511.4 R=15 X=0 basefreq=60

New transformer.1533695 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179163556.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=179162906.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1533695 phases=1 bus1=179162906.4 R=15 X=0 basefreq=60

New transformer.1485596 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=170528483.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=169141091.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1485596 phases=1 bus1=169141091.4 R=15 X=0 basefreq=60

New transformer.1465996 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=166453112.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=165592530.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1465996 phases=1 bus1=165592530.4 R=15 X=0 basefreq=60

New transformer.1521133 phases=3 xhl=4.89 %r=1.06 windings=2 %loadloss=1.06 %noloadloss=0.21
~ wdg=1 bus=176815289.1.2.3 kv=13.8 kva=1000 tap=1 conn=delta
~ wdg=2 bus=176814694.1.2.3.4 kv=0.22 kva=1000 tap=1 conn=wye
New Reactor.TF1521133 phases=1 bus1=176814694.4 R=15 X=0 basefreq=60

New transformer.1466004 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=182647859.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=165594588.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1466004 phases=1 bus1=165594588.4 R=15 X=0 basefreq=60

New transformer.1533548 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179136397.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=179135413.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1533548 phases=1 bus1=179135413.4 R=15 X=0 basefreq=60

New transformer.1498048 phases=3 xhl=3.64 %r=1.67 windings=2 %loadloss=1.6666666666666667 %noloadloss=0.43333333333333335
~ wdg=1 bus=174730700.1.2.3 kv=13.8 kva=30 tap=1 conn=delta
~ wdg=2 bus=171600600.1.2.3.4 kv=0.22 kva=30 tap=1 conn=wye
New Reactor.TF1498048 phases=1 bus1=171600600.4 R=15 X=0 basefreq=60

New transformer.1533543 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136277.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179135029.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533543 phases=1 bus1=179135029.4 R=15 X=0 basefreq=60

New transformer.1523622 phases=3 xhl=4.96 %r=0.66 windings=2 %loadloss=0.831 %noloadloss=0.174
~ wdg=1 bus=177279219.1.2.3 kv=13.8 kva=2000 tap=1 conn=delta
~ wdg=2 bus=177279221.1.2.3.4 kv=0.22 kva=2000 tap=1 conn=wye
New Reactor.TF1523622 phases=1 bus1=177279221.4 R=15 X=0 basefreq=60

New transformer.1533395 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=181398374.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179109932.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533395 phases=1 bus1=179109932.4 R=15 X=0 basefreq=60

New transformer.1465993 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=169140058.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=165592261.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1465993 phases=1 bus1=165592261.4 R=15 X=0 basefreq=60

New transformer.1523012 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141442.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177168460.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523012 phases=1 bus1=177168460.4 R=15 X=0 basefreq=60

New transformer.1523068 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141450.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177180385.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523068 phases=1 bus1=177180385.4 R=15 X=0 basefreq=60

New transformer.1533529 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136275.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179134134.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533529 phases=1 bus1=179134134.4 R=15 X=0 basefreq=60

New transformer.1522501 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180963741.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177080980.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1522501 phases=1 bus1=177080980.4 R=15 X=0 basefreq=60

New transformer.1523017 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141438.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177169156.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523017 phases=1 bus1=177169156.4 R=15 X=0 basefreq=60

New transformer.1523165 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141447.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177196607.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523165 phases=1 bus1=177196607.4 R=15 X=0 basefreq=60

New transformer.1523218 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141458.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177210858.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1523218 phases=1 bus1=177210858.4 R=15 X=0 basefreq=60

New transformer.1533541 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136278.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179134911.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533541 phases=1 bus1=179134911.4 R=15 X=0 basefreq=60

New transformer.1522993 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180958529.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177163755.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1522993 phases=1 bus1=177163755.4 R=15 X=0 basefreq=60

New transformer.1533478 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179134331.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=179125148.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1533478 phases=1 bus1=179125148.4 R=15 X=0 basefreq=60

New transformer.1522531 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180963743.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177086221.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1522531 phases=1 bus1=177086221.4 R=15 X=0 basefreq=60

New transformer.1533471 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136311.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179124259.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533471 phases=1 bus1=179124259.4 R=15 X=0 basefreq=60

New transformer.1523223 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141457.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177211106.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1523223 phases=1 bus1=177211106.4 R=15 X=0 basefreq=60

New transformer.1533531 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179136274.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=179134255.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1533531 phases=1 bus1=179134255.4 R=15 X=0 basefreq=60

New transformer.1533555 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136313.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179136315.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533555 phases=1 bus1=179136315.4 R=15 X=0 basefreq=60

New transformer.1533470 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136314.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179124121.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533470 phases=1 bus1=179124121.4 R=15 X=0 basefreq=60

New transformer.1490961 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=175233848.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=170124656.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1490961 phases=1 bus1=170124656.4 R=15 X=0 basefreq=60

New transformer.1544889 phases=3 xhl=3.84 %r=1.13 windings=2 %loadloss=1.1266666666666667 %noloadloss=0.28
~ wdg=1 bus=181292640.1.2.3 kv=13.8 kva=150 tap=1 conn=delta
~ wdg=2 bus=181292558.1.2.3.4 kv=0.22 kva=150 tap=1 conn=wye
New Reactor.TF1544889 phases=1 bus1=181292558.4 R=15 X=0 basefreq=60

New transformer.1522535 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=180963744.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177086838.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1522535 phases=1 bus1=177086838.4 R=15 X=0 basefreq=60

New transformer.1523194 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141454.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=177200767.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1523194 phases=1 bus1=177200767.4 R=15 X=0 basefreq=60

New transformer.1533537 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136276.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179134638.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533537 phases=1 bus1=179134638.4 R=15 X=0 basefreq=60

New transformer.1509512 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=174067441.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=174067191.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1509512 phases=1 bus1=174067191.4 R=15 X=0 basefreq=60

New transformer.1545902 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=182113044.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=181388419.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1545902 phases=1 bus1=181388419.4 R=15 X=0 basefreq=60

New transformer.1523183 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141451.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177198862.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1523183 phases=1 bus1=177198862.4 R=15 X=0 basefreq=60

New transformer.1509514 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=174067439.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=174067203.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1509514 phases=1 bus1=174067203.4 R=15 X=0 basefreq=60

New transformer.1533435 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179136308.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=179119967.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1533435 phases=1 bus1=179119967.4 R=15 X=0 basefreq=60

New transformer.1544888 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=181292639.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=181292542.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1544888 phases=1 bus1=181292542.4 R=15 X=0 basefreq=60

New transformer.1533474 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179136310.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179124716.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533474 phases=1 bus1=179124716.4 R=15 X=0 basefreq=60

New transformer.1509513 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=174067440.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=174067196.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1509513 phases=1 bus1=174067196.4 R=15 X=0 basefreq=60

New transformer.1523169 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141449.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=177196883.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1523169 phases=1 bus1=177196883.4 R=15 X=0 basefreq=60

New transformer.1509515 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=174067436.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=174067212.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1509515 phases=1 bus1=174067212.4 R=15 X=0 basefreq=60

New transformer.1482430 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=175218801.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=168574692.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1482430 phases=1 bus1=168574692.4 R=15 X=0 basefreq=60

New transformer.1481996 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=169473410.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168496868.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1481996 phases=1 bus1=168496868.4 R=15 X=0 basefreq=60

New transformer.1481978 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=169473411.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168494580.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1481978 phases=1 bus1=168494580.4 R=15 X=0 basefreq=60

New transformer.1482360 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180964182.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168561039.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482360 phases=1 bus1=168561039.4 R=15 X=0 basefreq=60

New transformer.1482388 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=175233841.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168566522.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482388 phases=1 bus1=168566522.4 R=15 X=0 basefreq=60

New transformer.1482011 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=181292638.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168497743.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482011 phases=1 bus1=168497743.4 R=15 X=0 basefreq=60

New transformer.1482427 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183315127.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=168574540.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1482427 phases=1 bus1=168574540.4 R=15 X=0 basefreq=60

New transformer.1482457 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183315132.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168580361.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482457 phases=1 bus1=168580361.4 R=15 X=0 basefreq=60

New transformer.1482439 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180964180.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168575699.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482439 phases=1 bus1=168575699.4 R=15 X=0 basefreq=60

New transformer.1482385 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=175233846.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168565473.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482385 phases=1 bus1=168565473.4 R=15 X=0 basefreq=60

New transformer.1481953 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=169473409.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168487199.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1481953 phases=1 bus1=168487199.4 R=15 X=0 basefreq=60

New transformer.1482431 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=175218803.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=168575051.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1482431 phases=1 bus1=168575051.4 R=15 X=0 basefreq=60

New transformer.1482428 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183315128.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=168574597.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1482428 phases=1 bus1=168574597.4 R=15 X=0 basefreq=60

New transformer.1482429 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183315122.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168574658.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482429 phases=1 bus1=168574658.4 R=15 X=0 basefreq=60

New transformer.1514150 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=175227729.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=175226738.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1514150 phases=1 bus1=175226738.4 R=15 X=0 basefreq=60

New transformer.1482458 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183315134.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168580444.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482458 phases=1 bus1=168580444.4 R=15 X=0 basefreq=60

New transformer.1482456 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183315130.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168580325.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482456 phases=1 bus1=168580325.4 R=15 X=0 basefreq=60

New transformer.1482459 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183315136.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168580521.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482459 phases=1 bus1=168580521.4 R=15 X=0 basefreq=60

New transformer.1514161 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=175227724.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=175227469.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1514161 phases=1 bus1=175227469.4 R=15 X=0 basefreq=60

New transformer.1514154 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=175227730.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=175226886.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1514154 phases=1 bus1=175226886.4 R=15 X=0 basefreq=60

New transformer.1482460 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183315138.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=168580558.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1482460 phases=1 bus1=168580558.4 R=15 X=0 basefreq=60

New transformer.1514147 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=175226633.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=175226603.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1514147 phases=1 bus1=175226603.4 R=15 X=0 basefreq=60

New transformer.1514148 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=175226632.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=175226635.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1514148 phases=1 bus1=175226635.4 R=15 X=0 basefreq=60

New transformer.1514153 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=175227727.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=175226840.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1514153 phases=1 bus1=175226840.4 R=15 X=0 basefreq=60

New transformer.1514155 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=175227726.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=175227002.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1514155 phases=1 bus1=175227002.4 R=15 X=0 basefreq=60

New transformer.1514151 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=175227728.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=175226796.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1514151 phases=1 bus1=175226796.4 R=15 X=0 basefreq=60

New transformer.1514169 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179123209.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=175228024.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1514169 phases=1 bus1=175228024.4 R=15 X=0 basefreq=60

New transformer.1475152 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=167503570.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=167271310.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1475152 phases=1 bus1=167271310.4 R=15 X=0 basefreq=60

New transformer.1514190 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179123213.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=175233489.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1514190 phases=1 bus1=175233489.4 R=15 X=0 basefreq=60

New transformer.1482461 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183315139.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=168580590.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1482461 phases=1 bus1=168580590.4 R=15 X=0 basefreq=60

New transformer.1514146 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=175226634.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=175226461.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1514146 phases=1 bus1=175226461.4 R=15 X=0 basefreq=60

New transformer.1442407 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=161728214.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=159658689.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1442407 phases=1 bus1=159658689.4 R=15 X=0 basefreq=60

New transformer.1441625 phases=3 xhl=4.9 %r=0.99 windings=2 %loadloss=0.99 %noloadloss=0.23333333333333334
~ wdg=1 bus=159503146.1.2.3 kv=13.8 kva=300 tap=1 conn=delta
~ wdg=2 bus=159503147.1.2.3.4 kv=0.22 kva=300 tap=1 conn=wye
New Reactor.TF1441625 phases=1 bus1=159503147.4 R=15 X=0 basefreq=60

New transformer.1557691 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=182647871.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=182647793.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1557691 phases=1 bus1=182647793.4 R=15 X=0 basefreq=60

New transformer.1514170 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180963742.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=175228228.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1514170 phases=1 bus1=175228228.4 R=15 X=0 basefreq=60

New transformer.1533476 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179134329.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179124912.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533476 phases=1 bus1=179124912.4 R=15 X=0 basefreq=60

New transformer.1533440 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=179124934.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=179120564.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1533440 phases=1 bus1=179120564.4 R=15 X=0 basefreq=60

New transformer.1542597 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=180962366.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=180962367.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1542597 phases=1 bus1=180962367.4 R=15 X=0 basefreq=60

New transformer.1542589 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180961289.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=180961291.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1542589 phases=1 bus1=180961291.4 R=15 X=0 basefreq=60

New transformer.1533477 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179136391.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=179125066.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1533477 phases=1 bus1=179125066.4 R=15 X=0 basefreq=60

New transformer.1542564 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180962363.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=180957001.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1542564 phases=1 bus1=180957001.4 R=15 X=0 basefreq=60

New transformer.1542580 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=180961287.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=180959427.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1542580 phases=1 bus1=180959427.4 R=15 X=0 basefreq=60

New transformer.1515224 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=179136393.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=175481243.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1515224 phases=1 bus1=175481243.4 R=15 X=0 basefreq=60

New transformer.1557689 phases=3 xhl=3.84 %r=1.13 windings=2 %loadloss=1.1266666666666667 %noloadloss=0.28
~ wdg=1 bus=182647870.1.2.3 kv=13.8 kva=150 tap=1 conn=delta
~ wdg=2 bus=182647603.1.2.3.4 kv=0.22 kva=150 tap=1 conn=wye
New Reactor.TF1557689 phases=1 bus1=182647603.4 R=15 X=0 basefreq=60

New transformer.1542583 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180961290.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=180960454.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1542583 phases=1 bus1=180960454.4 R=15 X=0 basefreq=60

New transformer.1542705 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=180982534.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=180982536.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1542705 phases=1 bus1=180982536.4 R=15 X=0 basefreq=60

New transformer.1563340 phases=1 xhl=1735.0 xht=1735.0 xlt= 1388.0 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183509917.2 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=183509918.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=183509918.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1563340 phases=1 bus1=183509918.4 R=15 X=0 basefreq=60

New transformer.1561499 phases=1 xhl=1735.0 xht=1735.0 xlt= 1388.0 %r=1.8 windings=3 %loadloss=1.8 %noloadloss=0.45
~ wdg=1 bus=183476178.1 kv=7.96 kva=10 tap=1 conn=Wye
~ wdg=2 bus=183148999.1.4 kv=0.24 kva=10 tap=1 conn=wye
~ wdg=3 bus=183148999.4.2 kv=0.24 kva=10 tap=1 conn=wye
New Reactor.TF1561499 phases=1 bus1=183148999.4 R=15 X=0 basefreq=60

New transformer.1562803 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183401698.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=183401675.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1562803 phases=1 bus1=183401675.4 R=15 X=0 basefreq=60

New transformer.1561444 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141470.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=183130239.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1561444 phases=1 bus1=183130239.4 R=15 X=0 basefreq=60

New transformer.1561385 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141443.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=183114210.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1561385 phases=1 bus1=183114210.4 R=15 X=0 basefreq=60

New transformer.1561391 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141456.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=183115183.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1561391 phases=1 bus1=183115183.4 R=15 X=0 basefreq=60

New transformer.1561394 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141455.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=183117162.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1561394 phases=1 bus1=183117162.4 R=15 X=0 basefreq=60

New transformer.1561442 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141469.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=183129196.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1561442 phases=1 bus1=183129196.4 R=15 X=0 basefreq=60

New transformer.1561432 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141465.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=183125020.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1561432 phases=1 bus1=183125020.4 R=15 X=0 basefreq=60

New transformer.1561430 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141463.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=183124330.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1561430 phases=1 bus1=183124330.4 R=15 X=0 basefreq=60

New transformer.1561472 phases=3 xhl=3.7 %r=1.52 windings=2 %loadloss=1.5222222222222221 %noloadloss=0.37777777777777777
~ wdg=1 bus=183141471.1.2.3 kv=13.8 kva=45 tap=1 conn=delta
~ wdg=2 bus=183141472.1.2.3.4 kv=0.22 kva=45 tap=1 conn=wye
New Reactor.TF1561472 phases=1 bus1=183141472.4 R=15 X=0 basefreq=60

New transformer.1562702 phases=3 xhl=4.68 %r=1.06 windings=2 %loadloss=1.02 %noloadloss=0.26
~ wdg=1 bus=183598785.1.2.3 kv=13.8 kva=500 tap=1 conn=delta
~ wdg=2 bus=183377592.1.2.3.4 kv=0.22 kva=500 tap=1 conn=wye
New Reactor.TF1562702 phases=1 bus1=183377592.4 R=15 X=0 basefreq=60

New transformer.1561400 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141461.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=183118866.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1561400 phases=1 bus1=183118866.4 R=15 X=0 basefreq=60

New transformer.1561437 phases=3 xhl=3.77 %r=1.34 windings=2 %loadloss=1.34 %noloadloss=0.34
~ wdg=1 bus=183141467.1.2.3 kv=13.8 kva=75 tap=1 conn=delta
~ wdg=2 bus=183127497.1.2.3.4 kv=0.22 kva=75 tap=1 conn=wye
New Reactor.TF1561437 phases=1 bus1=183127497.4 R=15 X=0 basefreq=60

